PdmarticleID#PdmarticleID;Bezeichnung#Label;"Externer Schlüssel#ExternalKey";Nennspannung#83;"Leistungsverbrauch Betrieb#67";"Leistungsverbrauch Ruhestellung#68";"Leistungsverbrauch Dimensionierung#69";Anschluss#6759;Nenndrehmoment#260;"Drehmoment Feder Wert#117";Stellkraft#118;Notstellfunktion#890;Drehwinkel#473;"Laufzeit Motor#230";"Laufzeit Referenz#3645";"Laufzeit Notstellfunktion#3474";"Schallleistungspegel Motor#135";Ansteuerung#281;"Stellsignal Y#120";"Stellsignal Y veränderbar#5695";"Arbeitsbereich Y#121";"Stellungsrückmeldung U#122";"Anschluss Speisung / Steuerung#96";"Schutzart IEC/EN#144";"Laufrichtung Motor#119";Hilfsschalter#112;Achsmitnahme#137;Umgebungstemperatur#156;6287;"Produktbild 4c/bw#377";Datenblattname#406;"Datenblatt PDF#660";"Firma [Competitor]#7687";"Antrieb Serie [Competitor]#7606";"Produkttyp Antrieb [Wettbewerber]#7614";"Spannung [Competitor]#7607";"Schallleistungspegel [Competitor]#7608";"Control Typ [Competitor]#7609";"Laufzeit min [Competitor]#7610";"Laufzeit max [Competitor]#7776";"Drehmoment [Competitor]#7611";"Hub [Competitor]#7612";"Leistungsverbrauch [Competitor]#7681";"Anschluss [Competitor]#7682";"Sicherheitsfall [Competitor]#7683";"integrierter Schalter [Competitor]#7684";"integriertes Potentiometer [Competitor]#7685";"Schutzart [Competitor]#7686";"Drehwinkel [Competitor]#7771";"Arbeitsbereich [Competitor]#7772";"Stellungsrückmeldung [Competitor]#7773";"Achsmitnahme [Competitor]#7774";"Handeinstellung [Competitor]#7775";"zusätzlichen Angaben [Competitor]#7613";"Belimo Retrofit1 Actuator#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Antrieb Hinweis#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Antrieb Hinweis#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";Versions-Nr#VersionNr;Pfad#Path
PdmarticleID;Label;ExternalKey;83;67;68;69;6759;260;117;118;890;473;230;3645;3474;135;281;120;5695;121;122;96;144;119;112;137;156;6287;377;406;660;7687;7606;7614;7607;7608;7609;7610;7776;7611;7612;7681;7682;7683;7684;7685;7686;7771;7772;7773;7774;7775;7613;7597;7604;7777;7881;7680;7697;7778;7882;7688;7698;7883;7704;7705;7884;VersionNr;Path
301718;LM24/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"5 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301390;N20010-SER-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";stetig;"95 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;"DC 0...30 V / 0...60 mA adjustable";"DC 0...10 V";"10...27 mm";"gear disengagement";;SM24A-MP-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
288488;GEB136.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;Linearantrieb;"AC 24 V";;3-Punkt;"150 s";;;400 N;"4 VA";"0.9 m";;"2 x EPU";;IP40;;;;;;;;;;;;;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301877;SM24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301555;SAL2.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"125 s";;24 Nm;;"3.6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM230A-TP;S2A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301879;"SM24 EK";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301552;SAL1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"125 s";;24 Nm;;"5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM24A-TP;;;;GM24A-MP-TP;;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301392;N20230-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";Auf-Zu;"110 s";;20 Nm;;"8 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM230A-TP;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
288492;GEB166.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;Linearantrieb;"AC 24 V";;stetig;"150 s";;;400 N;"6 VA";"0.9 m";;;;IP40;;;;;;;;;;;;;;;;;;;;;37;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304325;SFP-512-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF230-S;;;;LF230;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301881;"SM24 NC";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301554;SAL2.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"125 s";;24 Nm;;"3.6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM230A-TP;;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
288486;GEB132.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;Linearantrieb;"AC 24 V";;3-Punkt;"150 s";;;400 N;"4 VA";"0.9 m";;;;IP40;;;;;;"Poti 1 kOhm";;;;;;;;;;;;;;;38;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301394;N20230-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";3-Punkt;"110 s";;20 Nm;;"8 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM230A-S-TP;;;;SM230A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301717;LM24/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"3 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301715;"LM24 HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"113 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301719;LM24-5P0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;"5 kΩ";"6...16 mm";;;LM24AP5;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301391;N20230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";3-Punkt;"110 s";;20 Nm;;"8 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM230A-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301556;SAS1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"30 s";;8 Nm;;"5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NMC24A-MP;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
288490;GEB161.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;Linearantrieb;"AC 24 V";;stetig;"150 s";;;400 N;"6 VA";"0.9 m";;;;IP40;;;;;;;SH24A-MP100;;;;SH24A-SR100;;;;;;;;;;38;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301878;"SM24 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301880;"SM24 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301389;N20010-SER;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";stetig;"95 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;"DC 0...30 V / 0...60 mA adjustable";"DC 0...10 V";"10...27 mm";"gear disengagement";;SM24A-MP-TP;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
288494;GEB331.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;Linearantrieb;"AC 230 V";;3-Punkt;"150 s";;;400 N;"3 VA";"0.9 m";;;;IP40;;;;;;;SH230A100;;;;;;;;;;;;;;38;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301553;SAL1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"125 s";;24 Nm;;"5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM24A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";GM24A-MP-TP;S2A;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301393;N20230-P10K;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";3-Punkt;"110 s";;20 Nm;;"8 VA";Terminal;;;;IP54;95°;;"10 kΩ";"10...27 mm";"gear disengagement";;SM230A-TP;P10000A;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301716;"LM24 RE";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301551;SA2.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"80 s";;16 Nm;;"3.6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;SM230A-S-TP;;;;SM230A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301876;SM230/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"80 s";"150 s";15 Nm;;"17 VA";"3 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304324;SFP-512-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF230-S;;;;LF230;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
288484;GEB131.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;;"AC 24 V";;3-Punkt;"150 s";;;400 N;"4 VA";"0.9 m";;;;IP40;;;;;;;SH24A100;;;;;;;;;;;;;;37;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301714;"LM24 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"112 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301723;"LM24-F BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"111 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM24A-F;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301403;S10230-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"50 dB(A)";Auf-Zu;"45 s";;10 Nm;;"45 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;NFA;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301882;"SM24 RT";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301400;N3424;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";3-Punkt;"110 s";;34 Nm;;"6 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;GM24A-MP-TP;;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301567;SM4.2S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
298075;ML6184E1017;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";3-Punkt;"110 s";;17 Nm;;"6 VA";"1 m";;;;IP54;95°;;;"10...16 mm";"gear disengagement";;SM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;47;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301731;LM24-FS-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";Terminal;;;;IP54;95°;;;"8 mm";;;LM24A-S-TP;;;;LM24A-F;S1A;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
288498;GEB336.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;Linearantrieb;"AC 230 V";;3-Punkt;"150 s";;;400 N;"3 VA";"0.9 m";;"2 x EPU";;IP40;;;;;;;;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301560;SM1.10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"16 s";;16 Nm;;"15 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;SMQ24A-SR;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";SMQ24A-MF;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301890;"SM24-SR H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301395;N2024;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";3-Punkt;"110 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM24A-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301887;"SM240 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"17 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301726;LM24-F-5P0-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m (halogen-free)";;;;IP54;95°;;"5 kΩ";"8 mm";;;LM24A-F;P5000A;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304340;ASF122F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;Auf-Zu;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SF24A;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
304333;ASF112F120;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;Auf-Zu;"90 s";;7 Nm;;"7 VA";"0.9 m";yes;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NFA;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301397;N2024-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";3-Punkt;"110 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM24A-S-TP;;;;SM24A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
298077;N2024-P10K;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";3-Punkt;"110 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;;"10 kΩ";"10...27 mm";"gear disengagement";;SM24A-TP;P10000A;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301720;LM24-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m (halogen-free)";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
298074;238-230-15-S2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"150 s";;15 Nm;;"8 VA";"0.9 m";yes;;;IP54;100°;;;"9...20 mm";"hand crank";;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
298072;"SM24-S H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";Auf-Zu;"20 s";;15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SMQ24A;S1A;Z-SMA;;;;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301405;S1024-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"50 dB(A)";Auf-Zu;"45 s";;10 Nm;;"30 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;NF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301728;LM24-FS-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m (halogen-free)";;;;IP54;95°;;;"8 mm";;;LM24A-S;;;"Anschluss: Kabel 1 m, PVC";LM24A-F;S1A;;"Anschluss: Kabel 1 m, PVC";;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301884;SM24/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"4 VA";"3 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301564;SM1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"60 s";;16 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;SMC24A-MP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";SM24A-MP-TP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301569;SM4.5S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301557;SAS1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"30 s";;8 Nm;;"5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NMC24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301562;SM1.12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"8 s";;8 Nm;;"15 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;NMQ24A-SR;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";NMQ24A-MF;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301399;N34230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";3-Punkt;"110 s";;34 Nm;;"6 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301722;LM24-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM24A-F;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301566;SM4.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301892;"SM24-SR RT";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301402;S10010-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC/DC 24 V";"40 dB(A)";stetig;"90 s";;10 Nm;;"14 VA";;yes;;;IP54;95°;"DC 0(2)...10 V";;"10...27 mm";"hand crank";;NF24A-SR-S2;;;;NF24A-SR;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304342;ASF122F222;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;Auf-Zu;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SF24A-S2;;;;SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301725;LM24-F-5P0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;"5 kΩ";"8 mm";;;LM24A-F;P5000A;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301886;SM240;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"17 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301559;SAS2.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"30 s";;8 Nm;;"3.6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NM230A-S-TP;;;;NM230A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304339;ASF122F120;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;Auf-Zu;"90 s";;18 Nm;;"8 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SFA;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
288496;GEB332.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;Linearantrieb;"AC 230 V";;3-Punkt;"150 s";;;400 N;"3 VA";"0.9 m";;;;IP40;;;;;;"Poti 1 kOhm";;;;;;;;;;;;;;;38;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304337;ASF113F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;3-Punkt;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NF24A-3;;;;;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
298079;DM1.1FSK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";stetig;"90 s";;16 Nm;;"12 VA";"1 m (halogen-free)";yes;;;IP54;93°;"DC 0...10 V";"DC 0...10 V";"10...20 mm";"hand crank";;SF24A-SZ-S2;;;"Anschluss: Kabel 1 m, PVC";SF24A-SZ;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.
Anschluss: Kabel 1 m, PVC";;;;;;;50;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301894;SM24-SR/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"5 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;"Anschluss: Kabel 1 m, PVC";SM24A-PC;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304335;ASF112F220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;Auf-Zu;"90 s";;7 Nm;;"7 VA";"0.9 m";yes;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NFA-S2;;;;NFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301724;LM24-F/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"3 m";;;;IP54;95°;;;"8 mm";;;LM24A-F;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301404;S10230-2POS-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"50 dB(A)";Auf-Zu;"45 s";;10 Nm;;"45 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;NFA-S2;;;;NFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301396;N2024-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";Auf-Zu;"110 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM24A-TP;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301407;S20010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC/DC 24 V";"40 dB(A)";stetig;"90 s";;20 Nm;;"16 VA";;yes;;;IP54;95°;"DC 0(2)...10 V";;"10...27 mm";"hand crank";;SF24A-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301730;LM24-FS-C7/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"5 m (halogen-free)";;;;IP54;95°;;;"8 mm";;;LM24A-S;;;"Anschluss: Kabel 1 m, PVC";LM24A-F;S1A;;"Anschluss: Kabel 1 m, PVC";;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301889;"SM24-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301401;S10010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC/DC 24 V";"40 dB(A)";stetig;"90 s";;10 Nm;;"14 VA";;yes;;;IP54;95°;"DC 0(2)...10 V";;"10...27 mm";"hand crank";;NF24A-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301561;SM1.10S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"16 s";;16 Nm;;"15 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;SMQ24A-SR;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";SMQ24A-MF;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
298068;AM230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;Auf-Zu;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301891;"SM24-SR HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301883;"SM24 SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301732;LM24-F-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";Terminal;;;;IP54;95°;;;"8 mm";;;LM24A-TP;;;;LM24A-F;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301568;SM4.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301563;SM1.12S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"8 s";;8 Nm;;"15 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;NMQ24A-SR;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";NMQ24A-MF;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301398;N34010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";stetig;"95 s";;34 Nm;;"6 VA";Terminal;;;;IP54;95°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...27 mm";"gear disengagement";;GM24A-SR-TP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";GM24A-MP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
298076;N20010-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";stetig;"95 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...27 mm";"gear disengagement";;SM24A-SR-TP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";SM24A-MP-TP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
298073;BEP-10F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";3-Punkt;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;NF24A-MP;;;"Für 3-Punkt-Ansteuerung, nur AC.";NF24A-3;;;;NF24G-MP-L;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;52;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
298078;M9116-GGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;stetig;"80 s";"110 s";16 Nm;;"7.5 VA";;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";;;SM24A-SR;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Johnson Controls\"
301721;LM24-C7/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"3 m (halogen-free)";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
298081;GEB136.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;3-Punkt;"150 s";;15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;SM24A-S;;;;SM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;36;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301885;SM24/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"4 VA";"5 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301888;SM24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304341;ASF122F220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;Auf-Zu;"90 s";;18 Nm;;"8 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301727;LM24-FS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM24A-S;;;;LM24A-F;S1A;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304334;ASF112F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;Auf-Zu;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NF24A;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301729;LM24-FS-C7/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"3 m (halogen-free)";;;;IP54;95°;;;"8 mm";;;LM24A-S;;;"Anschluss: Kabel 1 m, PVC";LM24A-F;S1A;;"Anschluss: Kabel 1 m, PVC";;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301558;SAS2.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"30 s";;8 Nm;;"3.6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NM230A-TP;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301570;SML1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"125 s";;24 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;GM24A-SR-TP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";GM24A-MP-TP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304336;ASF112F222;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;Auf-Zu;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NF24A-S2;;;;NF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301406;S1024-2POS-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"50 dB(A)";Auf-Zu;"45 s";;10 Nm;;"30 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;NF24A-S2;;;;NF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301565;SM1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"60 s";;16 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;SMC24A-MP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";SM24A-MP-TP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301408;S20010-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC/DC 24 V";"40 dB(A)";stetig;"90 s";;20 Nm;;"16 VA";;yes;;;IP54;95°;"DC 0(2)...10 V";;"10...27 mm";"hand crank";;SF24A-SR-S2;;;;SF24A-SR;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304338;ASF113SF122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;stetig;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"6.4...20 mm";"gear disengagement";;NF24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301893;SM24-SR/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;"Anschluss: Kabel 1 m, PVC";SM24A-PC;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301418;M9108-GGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;stetig;"30 s";"45 s";8 Nm;;"7.5 VA";;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";;;NM24A-SR;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Johnson Controls\"
301572;SML4.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304343;ASF123F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;3-Punkt;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SF24A-3;;;;;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301416;M9108-AGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6.5 VA";;;;;IP40;93°;;;"10...20 mm";;;NMC24A-MP;;;;NM24A;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Johnson Controls\"
301257;BE-15D2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";Auf-Zu;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";3-wire;SFA;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301736;"LM24-S BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A-S;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304348;ASF12F020(+HK1+HK2);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;Auf-Zu;"80 s";;12 Nm;;;"1 m";yes;;;IP54;95°;;;;;;SF24A-S2;;;;SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301577;SMS1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"30 s";;8 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;NMC24A-MP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301410;S20230-2POS-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"50 dB(A)";Auf-Zu;"45 s";;20 Nm;;"60 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301895;SM24-SR/C76;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301249;BE-10D2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";Auf-Zu;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";3-wire;NFA;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301254;BE-15A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";Auf-Zu;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";2-wire;SF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301413;M9106-AGC-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC 24 V";;3-Punkt;"72 s";;6 Nm;;"2.5 VA";;;;;IP32;95°;;;"10...12.7 mm";;;LM24A-S;;;;LM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Johnson Controls\"
301902;SML24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"170 s";"300 s";15 Nm;;;"0.9 m";;;;IP54;96°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304355;"ASM114SF132 (SUT)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";;multifunktional;;;10 Nm;;;"1 m";;;;IP54;95°;;;"8...16 mm";;;NMC24A-MP;;;;NM24A-MP;;;;NM24A-SR;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301743;"LM24-SR RE";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304345;ASF12F001;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;Auf-Zu;"80 s";;12 Nm;;;"1 m";yes;;;IP54;95°;;;;;;SFA;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301733;LM24-J6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";RJ11;;;;IP54;95°;;"10 kΩ";"6...16 mm";;;LM24A;P10000A;;"Anschluss: Kabel 1 m, PVC";LM24A-TP;P10000A;;"Anschluss: Kabel 1 m, PVC";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301574;SML4.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301579;SMS4.2S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304350;ASM104F120;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";"30 dB(A)";3-Punkt;"120 s";;5 Nm;;"1.6 VA";"1 m";;;;IP54;95°;;;"8...16 mm";;;LM230A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301738;LM24-S-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m (halogen-free)";;;;IP54;95°;;;"6...16 mm";;;LM24A-S;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301420;M9116-ADA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC 230 V";;"2- / 3-Punkt";"80 s";"110 s";16 Nm;;"6 VA";;;;;IP40;93°;;;"10...20 mm";;;SM230A;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Johnson Controls\"
301256;BE-15D1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";Auf-Zu;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";3-wire;SF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301897;SM24-SRS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";;"10...20 mm";;;SM24A-MP;Z-SMA;;;SM24A-SR;Z-SMA;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301246;BE-10A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";Auf-Zu;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";2-wire;NF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301899;SMC220/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;"2- / 3-Punkt";"45 s";;10 Nm;;;"5 m";;;;IP54;95°;;;"10...20 mm";;;SMD230A;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301581;SMS4.5S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301251;BE-10F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";3-Punkt;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301740;"LM24-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304352;"ASM104SF132 (SUT)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";;multifunktional;;;5 Nm;;;"1 m";;;;IP54;95°;;;"8...16 mm";;;LMC24A-SR;;;;LM24A-MP;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301248;BE-10D1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";Auf-Zu;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";3-wire;NF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
304193;"FM12 F";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;Auf-Zu;"150 s";"360 s";5 Nm;;;;yes;;;;;;;;;;NF24A;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301571;SML1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"125 s";;24 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;GM24A-SR-TP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";GM24A-MP-TP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301735;LM24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A-S;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304354;ASM114F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";"30 dB(A)";3-Punkt;"120 s";;10 Nm;;"1.5 VA";"1 m";;;;IP54;95°;;;"8...16 mm";;;NM24A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
304347;ASF12F020;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;Auf-Zu;"80 s";;12 Nm;;;"1 m";yes;;;IP54;95°;;;;;;SF24A;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301745;"LM24-SR/300 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"80 s";"110 s";4 Nm;;"4 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304190;DC-SM220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;;;;;;;;;;;;;;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301415;M9108-ADA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC 230 V";;"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6 VA";;;;;IP40;93°;;;"10...20 mm";;;NM230A;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Johnson Controls\"
301576;SMS1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"30 s";;8 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;NMC24A-MP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301573;SML4.2S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301419;M9108-HGA-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;stetig;"25 s";"50 s";8 Nm;;"6.5 VA";;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";;;NM24A-MP;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Johnson Controls\"
301409;S20230-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"50 dB(A)";Auf-Zu;"45 s";;20 Nm;;"60 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;SFA;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301412;S2024-2POS-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"50 dB(A)";Auf-Zu;"45 s";;20 Nm;;"40 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;SF24A-S2;;;;SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301901;SMD24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"65 dB(A)";"2- / 3-Punkt";"15 s";"20 s";15 Nm;;"15 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SMD24A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301417;M9108-AGD-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6.5 VA";;;;;IP40;93°;;"140 Ω";"10...20 mm";;;NMC24A-MP;P140A;;;NM24A;P140A;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Johnson Controls\"
301253;BE-10P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";stetig;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301584;AF230-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"<150 s";;15 Nm;;"11 VA";"1 m";yes;;;IP54;95°;;;"10...20 mm";"hand crank";;SFA-S2;Z-SF;;;BF230-RE;;;"Brandschutz, nur für CH / FL!";;;;;;;52;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304346;ASF12F001(+HK1+HK2);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;Auf-Zu;"80 s";;12 Nm;;;"1 m";yes;;;IP54;95°;;;;;;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
304344;ASF123SF122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;stetig;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"6.4...20 mm";"gear disengagement";;SF24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301737;LM24-S/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"5 m";;;;IP54;95°;;;"6...16 mm";;;LM24A-S;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304349;ASF12SF001;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;stetig;"80 s";;12 Nm;;;"1 m";yes;;;IP54;95°;"DC 2...10 V";;;;;SF24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Sauter\"
301578;SMS4.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";stetig;"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301742;"LM24-SR HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301258;BE-15F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";3-Punkt;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;SF24A-MP;;;"Für 3-Punkt-Ansteuerung, nur AC.";SF24A-3;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301744;LM24-SR/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"80 s";"110 s";4 Nm;;"4 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301411;S2024-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"50 dB(A)";Auf-Zu;"45 s";;20 Nm;;"40 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;SF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301896;SM24-SRP;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10V from L&G Polygyr RWF.. or positioner 0…1000 Ω (Brigde R/M removed)";"DC 0.5...9.5 V";"10...20 mm";;;;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301250;BE-10F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";3-Punkt;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;NF24A-MP;;;"Für 3-Punkt-Ansteuerung, nur AC.";NF24A-3;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301414;M9106-GGA-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC 24 V";;stetig;"72 s";;6 Nm;;"3.2 VA";;;;;IP32;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...12.7 mm";;;LM24A-SR;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Johnson Controls\"
301903;"SML24-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"170 s";"300 s";15 Nm;;;"0.9 m";;;;IP54;97°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
