PdmarticleID#PdmarticleID;Bezeichnung#Label;"Externer Schlüssel#ExternalKey";Nennspannung#83;"Leistungsverbrauch Betrieb#67";"Leistungsverbrauch Ruhestellung#68";"Leistungsverbrauch Dimensionierung#69";Anschluss#6759;Nenndrehmoment#260;"Drehmoment Feder Wert#117";Stellkraft#118;Notstellfunktion#890;Drehwinkel#473;"Laufzeit Motor#230";"Laufzeit Referenz#3645";"Laufzeit Notstellfunktion#3474";"Schallleistungspegel Motor#135";Ansteuerung#281;"Stellsignal Y#120";"Stellsignal Y veränderbar#5695";"Arbeitsbereich Y#121";"Stellungsrückmeldung U#122";"Anschluss Speisung / Steuerung#96";"Schutzart IEC/EN#144";"Laufrichtung Motor#119";Hilfsschalter#112;Achsmitnahme#137;Umgebungstemperatur#156;6287;"Produktbild 4c/bw#377";Datenblattname#406;"Datenblatt PDF#660";"Firma [Competitor]#7687";"Antrieb Serie [Competitor]#7606";"Produkttyp Antrieb [Wettbewerber]#7614";"Spannung [Competitor]#7607";"Schallleistungspegel [Competitor]#7608";"Control Typ [Competitor]#7609";"Laufzeit min [Competitor]#7610";"Laufzeit max [Competitor]#7776";"Drehmoment [Competitor]#7611";"Hub [Competitor]#7612";"Leistungsverbrauch [Competitor]#7681";"Anschluss [Competitor]#7682";"Sicherheitsfall [Competitor]#7683";"integrierter Schalter [Competitor]#7684";"integriertes Potentiometer [Competitor]#7685";"Schutzart [Competitor]#7686";"Drehwinkel [Competitor]#7771";"Arbeitsbereich [Competitor]#7772";"Stellungsrückmeldung [Competitor]#7773";"Achsmitnahme [Competitor]#7774";"Handeinstellung [Competitor]#7775";"zusätzlichen Angaben [Competitor]#7613";"Belimo Retrofit1 Actuator#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Antrieb Hinweis#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Antrieb Hinweis#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";Versions-Nr#VersionNr;Pfad#Path
301781;LMC24-SR-F-C104;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"25 s";"35 s";3 Nm;;"4.5 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;LMC24A-SR-F;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301774;LMC24-F/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"25 s";"35 s";3 Nm;;"3 VA";"5 m";;;;IP54;95°;;;"8 mm";;;LMC24A-F;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301612;"AM230-2-S H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A-S;Z-SMA;;;SM230A;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;47;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304395;GEB164.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;15 Nm;;"6 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"6.4...20 mm";"gear disengagement";selfadaption;SM24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301296;BSP-04F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";3-Punkt;"90 s";;4 Nm;;"6.5 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301617;AM230-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;Auf-Zu;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A-S;Z-SMA;;;SM230A;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304225;SQE65.32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;stetig;;;6 Nm;;;;;;;;;"DC 0...10 V";;;;;NM24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Landis & Gyr\"
304390;GDB336.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;;"8...16 mm";"gear disengagement";;LM230A-S;;;;LM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304230;SQR65.18;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";"35 dB(A)";stetig;"150 s";;15 Nm;;"5 VA";Terminal;;;;IP54;90°;"DC 0...10 V";;"6...20 mm";;;SM24A-MP-TP;;;;SM24A-SR-TP;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Landis & Gyr\"
301450;DA1.P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"80 s";"110 s";16 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;SM24A-TP;P1000A;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304384;GDB161.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;5 Nm;;"3 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"8...16 mm";"gear disengagement";selfadaption;LM24A-MP;;;;LM24A-SR;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304389;GDB332.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;"1 kΩ";"8...16 mm";"gear disengagement";;LM230A;P1000A;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301460;DA2.FSK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"50 dB(A)";Auf-Zu;"90 s";"120 s";16 Nm;;"15 VA";"1 m (halogen-free)";yes;;;IP54;93°;;;"10...20 mm";"hand crank";;SFA-S2;;;"Anschluss: Kabel 1 m, PVC";SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.
Anschluss: Kabel 1 m, PVC";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301783;M24-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";;3-Punkt;"240 s";;15 Nm;;"2.1 VA";;;;;IP40;95°;;;"10...18 mm";"gear disengagement";;SM24A-MP;;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301455;DA2.P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;SM230A-TP;P140A;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301289;BS-04F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";3-Punkt;"90 s";;4 Nm;;"4.5 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;LF24-3;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
304392;GEB132.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;3-Punkt;"150 s";;15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;"1 kΩ";"6.4...20 mm";"gear disengagement";;SM24A;P1000A;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301614;AM230-2-S-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;Terminal;;;;IP54;;;;;;;SM230A-S-TP;Z-SMA;;;SM230A-TP;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;47;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304222;SQB71+ASC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;Auf-Zu;"80 s";;12 Nm;;"25 VA";"1 m";yes;;;IP54;90°;;;"10...20 mm";"hand crank";;SF24A-S2;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Landis & Gyr\"
301622;AM230-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;Auf-Zu;"100 s";"150 s";18 Nm;;;Terminal;;;;IP54;;;;;;;SM230A-TP;Z-SMA;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304227;SQE85+ASC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;3-Punkt;;;6 Nm;;;;;;;;;;;;;;NM24A-S;;;;;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Landis & Gyr\"
301457;DA2.F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"50 dB(A)";Auf-Zu;"90 s";"120 s";16 Nm;;"13 VA";Terminal;yes;;;IP54;93°;;;"10...20 mm";"hand crank";;SFA;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301298;BSP-04P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";stetig;"90 s";;4 Nm;;"7 VA";"0.9 m";yes;;;IP66;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301293;BSP-04A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";Auf-Zu;"90 s";;4 Nm;;"4.5 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;LF24;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301776;LMC24-FS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"25 s";"35 s";3 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LMC24A-F;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301295;BSP-04F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";3-Punkt;"90 s";;4 Nm;;"4.5 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;LF24-3;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301291;BS-04P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";stetig;"90 s";;4 Nm;;"4.5 VA";"0.9 m";yes;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;LF24-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
304232;RCM-210;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;5 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;LM24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301286;BN-15P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";stetig;"90 s";;15 Nm;;"8 VA";"0.9 m";;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";;;SM230ASR;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301624;"AM24 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM24A;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304386;GDB164.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;5 Nm;;"3 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...16 mm";"gear disengagement";selfadaption;LM24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301780;LMC24-SR-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"25 s";"35 s";3 Nm;;"4.5 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;LMC24A-SR-F;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301452;DA1.S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"80 s";"110 s";16 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;SM24A-S-TP;;;;SM24A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301621;AM230-S-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;Auf-Zu;"100 s";"150 s";18 Nm;;;Terminal;;;;IP54;;;;;;;SM230A-S-TP;Z-SMA;;;SM230A-TP;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;50;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304394;GEB163.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;15 Nm;;"6 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"6.4...20 mm";"gear disengagement";selfadaption;SM24A-MP;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301785;"NM230 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"75 s";"150 s";8 Nm;;"18 VA";"1 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301778;LMC24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"25 s";"35 s";3 Nm;;"4.5 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LMC24A-SR;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301619;AM230-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;stetig;"150 s";;18 Nm;;;;;;;IP54;;"DC 2...10 V";;;;;SM230ASR;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301773;LMC24-F/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"25 s";"35 s";3 Nm;;"3 VA";"3 m";;;;IP54;95°;;;"8 mm";;;LMC24A-F;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304224;SQE35+ASC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 230 V";;3-Punkt;;;6 Nm;;;;;;;;;;;;;;NM230A-S;;;;;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Landis & Gyr\"
301616;AM230-C102;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;Auf-Zu;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301782;M220-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;3-Punkt;"240 s";;15 Nm;;"12 VA";;;;;IP40;95°;;;"10...18 mm";"gear disengagement";;SM230A;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301459;DA2.FS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"50 dB(A)";Auf-Zu;"90 s";"120 s";16 Nm;;"14 VA";Terminal;yes;;;IP54;93°;;;"10...20 mm";"hand crank";;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304234;RCM-220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;10 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;NM24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301454;DA2.P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;SM230A-TP;P1000A;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304229;SQR65.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";"35 dB(A)";stetig;"150 s";;15 Nm;;"5 VA";Terminal;;;;IP54;90°;"DC 0...10 V";;"6...20 mm";;;SM24A-SR-TP;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Landis & Gyr\"
301775;LMC24-F-C89;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"25 s";"35 s";3 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LMC24A-F;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301449;DA1.FSK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";Auf-Zu;"90 s";"120 s";16 Nm;;"18 VA";"1 m (halogen-free)";yes;;;IP54;93°;;;"10...20 mm";"hand crank";;SF24A-S2;;;"Anschluss: Kabel 1 m, PVC";SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.
Anschluss: Kabel 1 m, PVC";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304388;GDB331.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;;"8...16 mm";"gear disengagement";;LM230A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304231;"SQR 85.1";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";"35 dB(A)";3-Punkt;"150 s";;15 Nm;;"3 VA";Terminal;;;;IP54;90°;;;"6...20 mm";;;SM24A-TP;;;;;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Landis & Gyr\"
301297;BSP-04P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";stetig;"90 s";;4 Nm;;"4.5 VA";"0.9 m";yes;;;IP66;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;LF24-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
304396;GEB166.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;15 Nm;;"6 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"6.4...20 mm";"gear disengagement";selfadaption;SM24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";SM24A-SR;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301618;AM230-S/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;Auf-Zu;"100 s";"150 s";18 Nm;;;"3 m";;;;IP54;;;;;;;SM230A-S;Z-SMA;;"Anschluss: Kabel 1 m, PVC";SM230A;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.
Anschluss: Kabel 1 m, PVC";;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304391;GEB131.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;3-Punkt;"150 s";;15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;SM24A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304226;SQE85.12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;3-Punkt;"150 s";;6 Nm;;;;;;;;;;;;;;NM24A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Landis & Gyr\"
301288;BS-04A2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";Auf-Zu;"90 s";;4 Nm;;"6.5 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;LF230;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301613;AM230-2-S/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;"3 m";;;;IP54;;;;;;;SM230A-S;Z-SMA;;"Anschluss: Kabel 1 m, PVC";SM230A;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.
Anschluss: Kabel 1 m, PVC";;;;;;;47;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301784;NM230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"75 s";"150 s";8 Nm;;"18 VA";"1 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301292;BS-04P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";stetig;"90 s";;4 Nm;;"7 VA";"0.9 m";yes;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301461;DAB1.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 24 V";"35 dB(A)";3-Punkt;"35 s";;2 Nm;;"1.8 W";"1.2 m (halogen-free)";;;;IP42;93°;;;"8...13 mm";"gear disengagement";;TMC24A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301456;DA2.S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP40;93°;;;"10...20 mm";"gear disengagement";;SM230A-S-TP;;;;SM230A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301451;DA1.P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"80 s";"110 s";16 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;SM24A-TP;P140A;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301290;BS-04F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";3-Punkt;"90 s";;4 Nm;;"6.5 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
304385;GDB163.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;5 Nm;;"3 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...16 mm";"gear disengagement";selfadaption;LM24A-MP;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304408;GIB335.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;35 Nm;;"5 VA";"0.9 m";;;;IP54;95°;;"1 kΩ";"8...25 mm";no;;;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301299;BT-04A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";Auf-Zu;"30 s";;4 Nm;;"6 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;LF24;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
304238;RCM-510;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;stetig;;;5 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;LM230ASR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304398;GEB332.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;15 Nm;;"3 VA";"0.9 m";;;;IP54;95°;;"1 kΩ";"6.4...20 mm";"gear disengagement";;SM230A;P1000A;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301630;AM24-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;"1 m (halogen-free)";;;;IP54;;;;;;;SM24A;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304403;GIB161.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;35 Nm;;"8 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"8...25 mm";no;;GM24A-MP;;;;GM24A-SR;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301635;AM24-MFT2-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;multifunktional;"75 s";"300 s";18 Nm;;;Terminal;;;;IP55;;;;;;;SM24A-MP;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301307;BTP-04F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";3-Punkt;"30 s";;4 Nm;;"6 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;LF24-MFT;;;;LF24-3;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301625;"AM24 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM24A;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301473;DAG2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"140 s";;32 Nm;;"4.5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM230A-TP;;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301304;BT-04P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";stetig;"30 s";;4 Nm;;"9.5 VA";"0.9 m";yes;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301463;DAD1.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 24 V";"35 dB(A)";3-Punkt;"72 s";;4 Nm;;"2.2 W";"1.2 m (halogen-free)";;;;IP42;93°;;;"8...13 mm";"gear disengagement";;LM24A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301468;DAF2.06S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"55 dB(A)";Auf-Zu;"10 s";"40 s";6 Nm;;"11 VA";"1.2 m (halogen-free)";yes;;;IP54;93°;;;"10...16 mm";;;NFA-S2;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301789;"NM230/300 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"75 s";"150 s";8 Nm;;"18 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304245;RCP-210;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301794;NM230-2/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"18 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301786;"NM230 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"75 s";"150 s";8 Nm;;"18 VA";"1 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301637;"AM24-S BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM24A-S;Z-SMA;;;SM24A;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301301;BT-04F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";3-Punkt;"30 s";;4 Nm;;"6 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;LF24-MFT;;;;LF24-3;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
304240;RCM-530;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;stetig;;;15 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;SM230ASR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301306;BTP-04A2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";Auf-Zu;"30 s";;4 Nm;;"9 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;LF230;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301309;BTP-04P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";stetig;"30 s";;4 Nm;;"6.5 VA";"0.9 m";yes;;;IP66;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;LF24-MFT;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
304400;GIB131.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;3-Punkt;"150 s";;35 Nm;;"7 VA";"0.9 m";;;;IP54;95°;;;"8...25 mm";no;;GM24A-MP;;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304405;GIB164.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;35 Nm;;"8 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...25 mm";no;;GM24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304235;RCM-222;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;10 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;NM24A-SR;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301627;"AM24 RS";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM24A;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304247;RCP-219;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301791;"NM230-2 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"18 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301796;NM230-2-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"18 VA";"1 m (halogen-free)";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301470;DAG1.P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"140 s";;32 Nm;;"3 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;GM24A-TP;P1000A;;;GM24A-MP-TP;P1000A;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301632;AM24-MFT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;multifunktional;"75 s";"300 s";18 Nm;;;;;;;IP54;;;;;;;SM24A-MP;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301465;DAF1.06;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 24 V";"55 dB(A)";Auf-Zu;"10 s";"40 s";6 Nm;;"9.8 VA";"1.2 m (halogen-free)";yes;;;IP54;93°;;;"10...16 mm";;;NF24A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304397;GEB331.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;15 Nm;;"3 VA";"0.9 m";;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;SM230A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301788;NM230/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"75 s";"150 s";8 Nm;;"18 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301311;227-024-05-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"100 s";;5 Nm;;"4 VA";"1 m (halogen-free)";;;;IP54;95°;;;"8...20 mm";;;LM24A-S;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304402;GIB136.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;3-Punkt;"150 s";;35 Nm;;"7 VA";"0.9 m";;;;IP54;95°;;;"8...25 mm";no;;GM24A-MP;S2A;;"Für 3-Punkt-Ansteuerung, nur AC.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304407;GIB331.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;35 Nm;;"5 VA";"0.9 m";;;;IP54;95°;;;"8...25 mm";no;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301634;"AM24-MFT2 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;multifunktional;"75 s";"300 s";18 Nm;;;;;;;IP54;;;;;;;SM24A-MP;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304242;RCP-119;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301629;AM24/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;"5 m";;;;IP54;;;;;;;SM24A;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301462;DAB1.4C;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 24 V";"35 dB(A)";3-Punkt;"35 s";;2 Nm;;"1.8 W";Terminal;;;;IP42;93°;;;"8...13 mm";"gear disengagement";;TMC24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304237;RCM-232;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;15 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;SM24A-SR;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301798;NM230-2-F1/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"18 VA";"3 m";;;;IP54;95°;;;"8 mm";;;NM230A-F;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301467;DAF2.06;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"55 dB(A)";Auf-Zu;"10 s";"40 s";6 Nm;;"11 VA";"1.2 m (halogen-free)";yes;;;IP54;93°;;;"10...16 mm";;;NFA;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304244;RCP-129;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301472;DAG1.S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"140 s";;32 Nm;;"3 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM24A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";GM24A-MP-TP;S2A;;"Für 3-Punkt-Ansteuerung, nur AC.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301303;BT-04P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";stetig;"30 s";;4 Nm;;"6.5 VA";"0.9 m";yes;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;LF24-MFT;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301793;"NM230-2 SSB";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"18 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301300;BT-04A2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";Auf-Zu;"30 s";;4 Nm;;"9 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;LF230;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
304399;GEB336.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;15 Nm;;"3 VA";"0.9 m";;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;SM230A-S;;;;SM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301631;AM24LON;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"75 s";"300 s";18 Nm;;;;;;;IP54;;;;;;;SM24ALON;Z-SMA;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304409;GIB336.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;35 Nm;;"5 VA";"0.9 m";;;;IP54;95°;;;"8...25 mm";no;;;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301308;BTP-04F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";3-Punkt;"30 s";;4 Nm;;"9 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301636;AM24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM24A-S;Z-SMA;;;SM24A;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301790;NM230-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"18 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304404;GIB163.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;35 Nm;;"8 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...25 mm";no;;GM24A-MP;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301626;"AM24 NC";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM24A;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301464;DAD1.4C;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 24 V";"35 dB(A)";3-Punkt;"72 s";;4 Nm;;"2.2 W";Terminal;;;;IP42;93°;;;"8...13 mm";"gear disengagement";;LM24A-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301305;BTP-04A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";Auf-Zu;"30 s";;4 Nm;;"6 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;LF24-MFT;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301474;DAG2.P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"140 s";;32 Nm;;"4.5 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;GM230A-TP;P1000A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304406;GIB166.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;35 Nm;;"8 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"8...25 mm";no;;GM24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";GM24A-SR;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304246;RCP-212;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304239;RCM-520;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;stetig;;;10 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;NM230ASR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301469;DAG1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"140 s";;32 Nm;;"3 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM24A-TP;;;;GM24A-MP-TP;;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301787;"NM230 SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"75 s";"150 s";8 Nm;;"18 VA";"1 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301628;"AM24 RT";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM24A;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304241;RCP-113;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301310;BTP-04P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";stetig;"30 s";;4 Nm;;"9.5 VA";"0.9 m";yes;;;IP66;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301638;"AM24-S H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM24A-S;Z-SMA;;;SM24A;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301795;"NM230-2/300 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"18 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304243;RCP-123;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304401;GIB135.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;3-Punkt;"150 s";;35 Nm;;"7 VA";"0.9 m";;;;IP54;95°;;"1 kΩ";"8...25 mm";no;;GM24A-MP;P1000A;;"Für 3-Punkt-Ansteuerung, nur AC.";GM24A-MP;S2A;;"Für 3-Punkt-Ansteuerung, nur AC.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;32;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304236;RCM-230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;15 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;SM24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301302;BT-04F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";3-Punkt;"30 s";;4 Nm;;"9 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Elodrive\"
301792;"NM230-2 HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"18 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301797;NM230-2-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"18 VA";"1 m";;;;IP54;95°;;;"8 mm";;;NM230A-F;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304248;RCP-220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301471;DAG1.P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"140 s";;32 Nm;;"3 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;GM24A-TP;P140A;;;GM24A-MP-TP;P140A;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301633;AM24-MFT2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;multifunktional;"75 s";"300 s";18 Nm;;;;;;;IP54;;;;;;;SM24A-MP;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301466;DAF1.06S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 24 V";"55 dB(A)";Auf-Zu;"10 s";"40 s";6 Nm;;"9.8 VA";"1.2 m (halogen-free)";yes;;;IP54;93°;;;"10...16 mm";;;NF24A-S2;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301650;FM220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"200 s";;10 Nm;;"44 VA";"1 m";yes;;;IP54;90°;;;"10...16 mm";no;;NFA;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304413;GLB161.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;10 Nm;;"3 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"8...16 mm";"gear disengagement";selfadaption;NM24A-MP;;;;NM24A-SR;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304258;RCP-510;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301312;227-230-05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"150 s";;5 Nm;;"5.5 VA";"1 m (halogen-free)";;;;IP54;95°;;;"8...20 mm";;;LM230A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301640;"AM24-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"150 s";;18 Nm;;;;;;;IP54;;"DC 2...10 V";;;;;SM24A-SR;Z-SMA;;;SM24A-MP;Z-SMA;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304418;GLB332.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;10 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;"1 kΩ";"8...16 mm";"gear disengagement";;NM230A;P1000A;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301804;"NM24 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"1 m";;;;IP42;95°;;;"8...20 mm";;;NM24A;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301481;DAL2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM230A-TP;;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301811;NM24-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"1 m (halogen-free)";;;;IP54;95°;;;"8...20 mm";;;NM24A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304252;RCP-232;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301322;228C-024-05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;stetig;"40 s";"75 s";5 Nm;;;"0.9 m";yes;;;IP54;100°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...16 mm";no;;NF24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301799;NM230-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"75 s";"150 s";8 Nm;;"18 VA";"1 m (halogen-free)";;;;IP54;95°;;;"8...20 mm";;;NM230A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301483;DAL2.P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;GM230A-TP;P140A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301476;DAG2.S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"140 s";;32 Nm;;"4.5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM230A-TP;S2A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304415;GLB164.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;10 Nm;;"3 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...16 mm";"gear disengagement";selfadaption;NM24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301645;"AM24-SR SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"150 s";;18 Nm;;;;;;;IP54;;"DC 2...10 V";;;;;SM24A-SR;Z-SMA;;;SM24A-MP;Z-SMA;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304420;GMA121.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;Auf-Zu;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"hand crank";piggyback;NF24A;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301478;DAL1.P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"125 s";"160 s";24 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;GM24A-TP;P1000A;;;GM24A-MP-TP;P1000A;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304260;RCP-519;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304410;GLB131.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;3-Punkt;"150 s";;10 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;;"8...16 mm";"gear disengagement";;NM24A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301647;AM24-SR-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"150 s";;18 Nm;;;Terminal;;;;IP54;;"DC 2...10 V";;;;;SM24A-SR-TP;Z-SMA;;;SM24A-MP-TP;Z-SMA;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301317;228-024-05-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"40 s";"75 s";5 Nm;;"6.5 VA";"0.9 m";yes;;;IP54;100°;;;"8...16 mm";no;;NF24A-S2;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301314;227C-024-05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";"35 dB(A)";stetig;"100 s";;5 Nm;;"3.5 VA";"1 m (halogen-free)";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0(2)...10 V";"8...20 mm";;;LM24A-SR;;;"Anschluss: Kabel 1 m, PVC";LM24A-MP;;;"Anschluss: Kabel 1 m, PVC";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301806;"NM24 SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"1 m";;;;IP42;95°;;;"8...20 mm";;;NM24A;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301642;"AM24-SR H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"150 s";;18 Nm;;;;;;;IP54;;"DC 2...10 V";;;;;SM24A-SR;Z-SMA;;;SM24A-MP;Z-SMA;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301485;DAN1.SN;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"40 dB(A)";"2- / 3-Punkt";"35 s";;4 Nm;;"4.1 VA";Terminal;;;;IP40;93°;;;"6...16 mm";"gear disengagement";;LMC24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304257;RCP-429;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304254;RCP-413;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301801;"NM230-F BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"75 s";"150 s";8 Nm;;"18 VA";"1 m";;;;IP54;95°;;;"8 mm";;;NM230A-F;Z-NMA;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301324;231D2-024-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"150 s";;15 Nm;;;"0.9 m";;;;IP54;100°;;;;;;SM24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301319;228-230-05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"40 s";"75 s";5 Nm;;"6.5 VA";"0.9 m";yes;;;IP54;100°;;;"8...16 mm";no;;NFA;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304249;RCP-222;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301803;"NM24 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"1 m";;;;IP42;95°;;;"8...20 mm";;;NM24A;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301649;AM24-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;"2- / 3-Punkt";"100 s";"150 s";18 Nm;;;Terminal;;;;IP54;;;;;;;SM24A-TP;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301808;NM24/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"5 m";;;;IP54;95°;;;"8...20 mm";;;NM24A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304422;GMA131.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;3-Punkt;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"hand crank";piggyback;NF24A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301480;DAL1.S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"125 s";"160 s";24 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM24A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";GM24A-MP-TP;S2A;;"Für 3-Punkt-Ansteuerung, nur AC.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304412;GLB136.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;3-Punkt;"150 s";;10 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;;"8...16 mm";"gear disengagement";;NM24A-S;;;;NM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304417;GLB331.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;10 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;;"8...16 mm";"gear disengagement";;NM230A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301639;AM24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"150 s";;18 Nm;;;;;;;IP54;;"DC 2...10 V";;;;;SM24A-SR;Z-SMA;;;SM24A-MP;Z-SMA;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301316;228-024-05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"40 s";"75 s";5 Nm;;"6.5 VA";"0.9 m";yes;;;IP54;100°;;;"8...16 mm";no;;NF24A;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
