PdmarticleID#PdmarticleID;Bezeichnung#Label;"Externer Schlüssel#ExternalKey";Nennspannung#83;"Leistungsverbrauch Betrieb#67";"Leistungsverbrauch Ruhestellung#68";"Leistungsverbrauch Dimensionierung#69";Anschluss#6759;Nenndrehmoment#260;"Drehmoment Feder Wert#117";Stellkraft#118;Notstellfunktion#890;Drehwinkel#473;"Laufzeit Motor#230";"Laufzeit Referenz#3645";"Laufzeit Notstellfunktion#3474";"Schallleistungspegel Motor#135";Ansteuerung#281;"Stellsignal Y#120";"Stellsignal Y veränderbar#5695";"Arbeitsbereich Y#121";"Stellungsrückmeldung U#122";"Anschluss Speisung / Steuerung#96";"Schutzart IEC/EN#144";"Laufrichtung Motor#119";Hilfsschalter#112;Achsmitnahme#137;Umgebungstemperatur#156;6287;"Produktbild 4c/bw#377";Datenblattname#406;"Datenblatt PDF#660";"Firma [Competitor]#7687";"Antrieb Serie [Competitor]#7606";"Produkttyp Antrieb [Wettbewerber]#7614";"Spannung [Competitor]#7607";"Schallleistungspegel [Competitor]#7608";"Control Typ [Competitor]#7609";"Laufzeit min [Competitor]#7610";"Laufzeit max [Competitor]#7776";"Drehmoment [Competitor]#7611";"Hub [Competitor]#7612";"Leistungsverbrauch [Competitor]#7681";"Anschluss [Competitor]#7682";"Sicherheitsfall [Competitor]#7683";"integrierter Schalter [Competitor]#7684";"integriertes Potentiometer [Competitor]#7685";"Schutzart [Competitor]#7686";"Drehwinkel [Competitor]#7771";"Arbeitsbereich [Competitor]#7772";"Stellungsrückmeldung [Competitor]#7773";"Achsmitnahme [Competitor]#7774";"Handeinstellung [Competitor]#7775";"zusätzlichen Angaben [Competitor]#7613";"Belimo Retrofit1 Actuator#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Antrieb Hinweis#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Antrieb Hinweis#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";Versions-Nr#VersionNr;Pfad#Path
301810;NM24-C1/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM24A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301321;228-230-05-S2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"40 s";"75 s";5 Nm;;"6.5 VA";"0.9 m";yes;;;IP54;100°;;;"8...16 mm";no;;NFA-S2;;;;NFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301487;DAN2.SC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"40 dB(A)";Auf-Zu;"35 s";;4 Nm;;"5 VA";Terminal;;;;IP40;93°;;;"6...16 mm";"gear disengagement";;LMC230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301644;"AM24-SR RS";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"150 s";;18 Nm;;;;;;;IP54;;"DC 2...10 V";;;;;SM24A-SR;Z-SMA;;;SM24A-MP;Z-SMA;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304251;RCP-230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301482;DAL2.P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;GM230A-TP;P1000A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301475;DAG2.P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"140 s";;32 Nm;;"4.5 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;GM230A-TP;P140A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304414;GLB163.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;10 Nm;;"3 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...16 mm";"gear disengagement";selfadaption;NM24A-MP;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
304259;RCP-512;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304419;GLB336.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;3-Punkt;"150 s";;10 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;;"8...16 mm";"gear disengagement";;NM230A-S;;;;NM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301805;"NM24 SSB";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"1 m";;;;IP42;95°;;;"8...20 mm";;;NM24A;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301651;FM220-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"200 s";;10 Nm;;"44 VA";"1 m";yes;;;IP54;90°;;;"10...16 mm";no;;NFA-S2;;;;NFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301477;DAL1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"125 s";"160 s";24 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM24A-TP;;;;GM24A-MP-TP;;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301646;AM24-SR-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"150 s";;18 Nm;;;"1 m (halogen-free)";;;;IP54;;"DC 2...10 V";;;;;SM24A-SR;Z-SMA;;"Anschluss: Kabel 1 m, PVC";SM24A-MP;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301313;227-230-05-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";"35 dB(A)";"2- / 3-Punkt";"150 s";;5 Nm;;"5.5 VA";"1 m (halogen-free)";;;;IP54;95°;;;"8...20 mm";;;LM230A-S;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304253;RCP-239;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301323;228F-024-05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;stetig;"150 s";;5 Nm;;"7.5 VA";"0.9 m";yes;;;IP54;100°;"DC 0...10 V adjustable";"DC 0(2)...10 V";"8...16 mm";no;;NF24A-SR;;;;NF24A-SZ;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301484;DAL2.S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM230A-TP;S2A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304261;RCP-520;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301318;228-024-05-S2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"40 s";"75 s";5 Nm;;"6.5 VA";"0.9 m";yes;;;IP54;100°;;;"8...16 mm";no;;NF24A-S2;;;;NF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301641;"AM24-SR ERE";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"150 s";;18 Nm;;;;;;;IP54;;"DC 2...10 V";;;;;SM24A-SR;Z-SMA;;;SM24A-MP;Z-SMA;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304256;RCP-423;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301800;NM230-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"75 s";"150 s";8 Nm;;"18 VA";"1 m";;;;IP54;95°;;;"8 mm";;;NM230A-F;Z-NMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301479;DAL1.P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"125 s";"160 s";24 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;GM24A-TP;P140A;;;GM24A-MP-TP;P140A;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304421;GMA126.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;Auf-Zu;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"hand crank";piggyback;NF24A-S2;;;;NF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301648;AM24-S-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"100 s";"150 s";18 Nm;;;Terminal;;;;IP54;;"DC 2...10 V";;;;;SM24A-S-TP;Z-SMA;;;SM24A-TP;S2A;Z-SMA;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304416;GLB166.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;stetig;"150 s";;10 Nm;;"3 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"8...16 mm";"gear disengagement";selfadaption;NM24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";NM24A-SR;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301315;227S-024D-05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"20 s";"35 s";5 Nm;;"6.5 VA";"1 m (halogen-free)";;;;IP54;95°;;;"8...20 mm";;;LMC24A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301812;NM24-C7/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"5 m (halogen-free)";;;;IP54;95°;;;"8...20 mm";;;NM24A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301643;"AM24-SR NC";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;stetig;"150 s";;18 Nm;;;;;;;IP54;;"DC 2...10 V";;;;;SM24A-SR;Z-SMA;;;SM24A-MP;Z-SMA;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301486;DAN1.N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"40 dB(A)";"2- / 3-Punkt";"35 s";;4 Nm;;"4.1 VA";Terminal;;;;IP40;93°;;;"6...16 mm";"gear disengagement";;LMC24A;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301807;NM24/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"3 m";;;;IP54;95°;;;"8...20 mm";;;NM24A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304411;GLB132.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;3-Punkt;"150 s";;10 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;"1 kΩ";"8...16 mm";"gear disengagement";;NM24A;P1000A;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301809;"NM24/500 SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"5 m";;;;IP54;95°;;;"8...20 mm";;;NM24A;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301802;NM24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"1 m";;;;IP42;95°;;;"8...20 mm";;;NM24A;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301325;231D2-024-15-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"150 s";;15 Nm;;;"0.9 m";;;;IP54;100°;;;;;;SM24A-S;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304255;RCP-419;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304250;RCP-229;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301320;228-230-05-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"40 s";"75 s";5 Nm;;"6.5 VA";"0.9 m";yes;;;IP54;100°;;;"8...16 mm";no;;NFA-S2;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304433;A1H250SS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;Auf-Zu;;;;250 N;;;;;;IP52;;;;;;;SM24A-S;;;"Bitte kontaktieren Sie Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;31;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301496;DAS2.P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304423;GMA132.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;3-Punkt;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;90°;;"1 kΩ";"6.4...20 mm";"hand crank";piggyback;NF24A;P1000A-F;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301824;"NM24-SR HC";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304268;RFM-212;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;5 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;LM24A-SR;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304263;RCP-529;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301329;231D2-230-30;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"150 s";;30 Nm;;;"0.9 m";;;;IP54;100°;;;;;;GM230A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304428;GMA166.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;stetig;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;90°;"DC 0...10 V";"DC 0...10 V";"6.4...20 mm";"hand crank";;NF24A-SZ-S2;;;;;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301498;DAS2.S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301663;GM110;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 110 V";;"2- / 3-Punkt";"80 s";;30 Nm;;;;;;;IP54;;;;;;;GM230A;Z-GMA;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301488;DAN2.SN;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"40 dB(A)";3-Punkt;"35 s";;4 Nm;;"5 VA";Terminal;;;;IP40;93°;;;"6...16 mm";"gear disengagement";;LMC230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304270;RFM-222;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;10 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;NM24A-SR;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301658;FS24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"50 dB(A)";Auf-Zu;"90 s";;11 Nm;;"10 VA";"1 m";yes;;;IP54;90°;;;"10...18 mm";"hand crank";;SF24A-S2;;;"Nicht für Brandschutz-Anwendungen!";SF24A;S2A-F;;"Nicht für Brandschutz-Anwendungen!
Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;50;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301814;"NM24-F BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"1 m";;;;IP54;95°;;;"8 mm";;;NM24A-F;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304265;RCP-532;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301493;DAS1.P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;NMC24A-MP;P140A;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301336;232D2-230-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"150 s";;10 Nm;;;"0.9 m";;;;IP54;100°;;;;;;NM230A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304435;A2H250;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 230 V";;Auf-Zu;;;;250 N;;;;;;IP52;;;;;;;SM230A;;;"Bitte kontaktieren Sie Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301652;FM24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";Auf-Zu;"200 s";;10 Nm;;"10 VA";"1 m";yes;;;IP54;90°;;;"10...16 mm";no;;NF24A;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301821;NM24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304430;GMA326.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;Auf-Zu;"90 s";;7 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"hand crank";piggyback;NFA-S2;;;;NFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301331;231F-024-30;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;stetig;;;30 Nm;;;"0.9 m";;;;IP54;100°;"DC 0(2)...10 V";"DC 0(2)...10 V";;;;GM24A-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304425;GMA161.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;stetig;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;90°;"DC 0...10 V";"DC 0...10 V";"6.4...20 mm";"hand crank";;NF24A-SZ;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301816;NM24-F/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"5 m";;;;IP54;95°;;;"8 mm";;;NM24A-F;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304272;RFM-232;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;15 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;SM24A-SR;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304262;RCP-522;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304274;RFM-520;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;stetig;;;10 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;NM230ASR;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301660;FSL220-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"50 dB(A)";Auf-Zu;"90 s";;11 Nm;;"28 VA";"1 m";yes;;;IP54;90°;;;"10...18 mm";"hand crank";;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301495;DAS2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301655;FS220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"50 dB(A)";Auf-Zu;"90 s";;11 Nm;;"28 VA";"1 m";yes;;;IP54;90°;;;"10...18 mm";"hand crank";;SFA;;;"Nicht für Brandschutz-Anwendungen!";;;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301657;FS24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"50 dB(A)";Auf-Zu;"90 s";;11 Nm;;"10 VA";"1 m";yes;;;IP54;90°;;;"10...18 mm";"hand crank";;SF24A;;;"Nicht für Brandschutz-Anwendungen!";;;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301490;DAN2.N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"40 dB(A)";3-Punkt;"35 s";;4 Nm;;"5 VA";Terminal;;;;IP40;93°;;;"6...16 mm";"gear disengagement";;LMC230A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301823;"NM24-SR H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301326;231D2-024-30;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"150 s";;30 Nm;;;"0.9 m";;;;IP54;100°;;;;;;GM24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304432;A1H250;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;Auf-Zu;;;;250 N;;;;;;IP52;;;;;;;SM24A;;;"Bitte kontaktieren Sie Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301333;232-024-10-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"150 s";;10 Nm;;;"0.9 m";;;;IP54;100°;;;;;;NM24A-S;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301500;DBF1.06S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"51 dB(A)";3-Punkt;"60 (90) s";;6 Nm;;"14 VA";"1.2 m (halogen-free)";yes;;;IP54;93°;;;"10...16 mm";;;NF24A-3;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.
Anschluss: Kabel 1 m, PVC";;;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301818;NM24-F-C7/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"3 m (halogen-free)";;;;IP54;95°;;;"8 mm";;;NM24A-F;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304427;GMA164.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;stetig;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;90°;"DC 0...10 V adjustable";"DC 0...10 V";"6.4...20 mm";"hand crank";;NF24A-MP;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";NF24A-SZ;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301328;231D2-230-15-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"150 s";;15 Nm;;;"0.9 m";;;;IP54;100°;;;;;;SM230A-S;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301662;FSL24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"50 dB(A)";Auf-Zu;"90 s";;11 Nm;;"8 VA";"1 m";yes;;;IP54;90°;;;"10...18 mm";"hand crank";;SF24A-S2;;;;SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301813;NM24-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"1 m";;;;IP54;95°;;;"8 mm";;;NM24A-F;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301497;DAS2.P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304269;RFM-220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;10 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;NM24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301338;238-024-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"150 s";;15 Nm;;"8 VA";"0.9 m";yes;;;IP54;100°;;;"9...20 mm";"hand crank";;SF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301492;DAS1.P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;NMC24A-MP;P1000A;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304267;RFM-210;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;5 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;LM24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304264;RCP-530;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304424;GMA136.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;3-Punkt;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"hand crank";piggyback;NF24A-3;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;31;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301335;232D2-024-10-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"150 s";;10 Nm;;;"0.9 m";;;;IP54;100°;;;;;;NM24A-S;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301820;NM24-MFT2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";multifunktional;"75 s";"300 s";8 Nm;;;"1 m";;;;IP54;95°;;;"8...20 mm";;;NM24A-MP;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301825;"NM24-SR KC";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304429;GMA321.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;Auf-Zu;"90 s";;7 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"hand crank";piggyback;NFA;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301330;231F-024-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;stetig;;;15 Nm;;;"0.9 m";;;;IP54;100°;"DC 0(2)...10 V";"DC 0(2)...10 V";;;;SM24A-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304273;RFM-510;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;stetig;;;5 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;LM230ASR;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301654;FM24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"200 s";;10 Nm;;"15 VA";"1 m";yes;;;IP54;90°;"DC 0...10 V";"DC 2...10 V";"10...20 mm";no;;NF24A-SR;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301489;DAN2.C;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"40 dB(A)";Auf-Zu;"35 s";;4 Nm;;"5 VA";Terminal;;;;IP40;93°;;;"6...16 mm";"gear disengagement";;LMC230A;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304271;RFM-230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;15 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;SM24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301659;FSL220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"50 dB(A)";Auf-Zu;"90 s";;11 Nm;;"28 VA";"1 m";yes;;;IP54;90°;;;"10...18 mm";"hand crank";;SFA;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301494;DAS1.S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NMC24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301817;NM24-F1/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"3 m";;;;IP54;95°;;;"8 mm";;;NM24A-F;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301664;GM220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"180 s";;30 Nm;;"10 VA";"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM230A;Z-GMA;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301499;DBF1.06;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"51 dB(A)";3-Punkt;"60 (90) s";;6 Nm;;"14 VA";"1.2 m (halogen-free)";yes;;;IP54;93°;;;"10...16 mm";;;NF24A-3;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301327;231D2-230-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"150 s";;15 Nm;;;"0.9 m";;;;IP54;100°;;;;;;SM230A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301815;NM24-F/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"75 s";"150 s";8 Nm;;"3.5 VA";"3 m";;;;IP54;95°;;;"8 mm";;;NM24A-F;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304431;A1H20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;Auf-Zu;"60 s";;;200 N;"6 VA";;;;;IP52;;;;;;;SM24A;;;"Bitte kontaktieren Sie Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;34;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301822;"NM24-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301332;232-024-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"150 s";;10 Nm;;;"0.9 m";;;;IP54;100°;;;;;;NM24A;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304436;A2H250SS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 230 V";;Auf-Zu;;;;250 N;;;;;;IP52;;;;;;;SM230A-S;;;"Bitte kontaktieren Sie Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
304266;RCP-539;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301337;232D2-230-10-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"150 s";;10 Nm;;;"0.9 m";;;;IP54;100°;;;;;;NM230A-S;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301653;FM24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";Auf-Zu;"200 s";;10 Nm;;"10 VA";"1 m";yes;;;IP54;90°;;;"10...16 mm";no;;NF24A-S2;;;;NF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301334;232D2-024-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"150 s";;10 Nm;;;"0.9 m";;;;IP54;100°;;;;;;NM24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301661;FSL24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"50 dB(A)";Auf-Zu;"90 s";;11 Nm;;"8 VA";"1 m";yes;;;IP54;90°;;;"10...18 mm";"hand crank";;SF24A;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304426;GMA163.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;stetig;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;90°;"DC 0...10 V adjustable";"DC 0...10 V";"6.4...20 mm";"hand crank";;NF24A-MP;;;;NF24A-SZ;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Siemens\"
301819;NM24-MFT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";multifunktional;"75 s";"300 s";8 Nm;;;"1 m";;;;IP54;95°;;;"8...20 mm";;;NM24A-MP;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301501;DM1.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM24A-SR-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301656;FS220-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"50 dB(A)";Auf-Zu;"90 s";;11 Nm;;"28 VA";"1 m";yes;;;IP54;90°;;;"10...18 mm";"hand crank";;SFA-S2;;;"Nicht für Brandschutz-Anwendungen!";SFA;S2A-F;;"Nicht für Brandschutz-Anwendungen!
Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;50;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301491;DAS1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"30 s";"45 s";8 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NMC24A-MP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304275;RFM-530;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;stetig;;;15 Nm;;;;;;;;;"DC 0...10 V";;"6...15 mm";;;SM230ASR;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304448;AS2D15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 230 V";;3-Punkt;;;15 Nm;;;;;;;;;;;;;;SM230A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301675;GM24-MFT2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";multifunktional;"120 s";"300 s";30 Nm;;;"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM24A-MP;Z-GMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301347;ML6161E2005;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";3-Punkt;"110 s";;4 Nm;;"4 VA";"1 m";;;;IP54;95°;;;"9.5...12.7 mm";no;;LM24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304280;RFP-129;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301504;DM1.1FS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";stetig;"90 s";;16 Nm;;"12 VA";Terminal;yes;;;IP54;93°;"DC 0...10 V";"DC 0...10 V";"10...20 mm";"hand crank";;SF24A-SZ-S2;;;;SF24A-SZ;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301503;DM1.1FK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";stetig;"90 s";;16 Nm;;"12 VA";"1 m (halogen-free)";yes;;;IP54;93°;"DC 0...10 V";"DC 0...10 V";"10...20 mm";"hand crank";;SF24A-SZ;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301339;238-024-15-S2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;Auf-Zu;"150 s";;15 Nm;;"8 VA";"0.9 m";yes;;;IP54;100°;;;"9...20 mm";"hand crank";;SF24A-S2;;;;SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304287;RFP-230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304282;RFP-212;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301834;"NM24-SR-F HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;NM24A-SR-F;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301506;DM1.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0...20 V Phase-cut / 0...135 Ω";"DC 0...10 V";"10...20 mm";"gear disengagement";;SM24A-PC;;;;SM24A-R9;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301668;"GM24 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"135 s";;30 Nm;;"6 VA";"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM24A;Z-GMA;;;GM24A-MP;Z-GMA;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304277;RFP-113;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301826;"NM24-SR SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301677;"GM24-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"135 s";;30 Nm;;"7 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"10...20 mm";;;GM24A-SR;Z-GMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301346;ML6161B2024;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";;;"90 s";;;;;;;;;;;;;;;;LM24A-TP;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304445;AS1D8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;3-Punkt;;;8 Nm;;;"1 m";;;;;;;;"8...20 mm";;;NM24A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301511;DM2.5S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"80 s";;16 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304440;AS1D15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;3-Punkt;;;15 Nm;;;;;;;;;;;;;;SM24A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301670;GM240;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"180 s";;30 Nm;;"10 VA";"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM230A;Z-GMA;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301341;238C-024-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC/DC 24 V";;stetig;"150 s";;15 Nm;;"9 VA";"0.9 m";yes;;;IP54;100°;"DC 0...10 V adjustable";"DC 0(2)...10 V";"9...20 mm";"hand crank";;SF24A-SR;;;;SF24A-SZ;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
301665;"GM220 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"180 s";;30 Nm;;"10 VA";"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM230A;Z-GMA;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301508;DM2.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304284;RFP-220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301836;NM24-SRS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-MP;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301505;DM1.1S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM24A-SR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304442;AS1D15FS/A;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;Auf-Zu;;;15 Nm;;;"1 m";yes;;;;95°;;;;;;SF24A-S2;;;;SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301828;"NM24-SR/300 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301513;DMD1.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 24 V";"35 dB(A)";stetig;"72 s";;4 Nm;;"2.2 VA";"1.2 m (halogen-free)";;;;IP42;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...13 mm";"gear disengagement";;LM24A-SR;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301674;GM24-MFT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";multifunktional;"120 s";"300 s";30 Nm;;;"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM24A-MP;Z-GMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301672;GM240/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"180 s";;30 Nm;;"10 VA";"5 m";;;;IP42;95°;;;"10...20 mm";;;GM230A;Z-GMA;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.
Anschluss: Kabel 1 m, PVC";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301343;ML4195E1002;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"45 dB(A)";Auf-Zu;"90 s";;16 Nm;;"9 VA";"0.9 m";yes;;;IP54;90°;;;"8...26 mm";"hand crank";;SFA;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301831;NM24-SR-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m (halogen-free)";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;NM24A-SR;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301667;GM24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"135 s";;30 Nm;;"6 VA";"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM24A;Z-GMA;;;GM24A-MP;Z-GMA;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301838;NMC230-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"35 s";"45 s";4 Nm;;"11 VA";"1 m";;;;IP42;95°;;;"8...20 mm";;;LMC230A;Z-NMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301348;ML6174E2008;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";3-Punkt;"110 s";;8 Nm;;"4 VA";"1 m";;;;IP54;95°;;;"9.5...12.7 mm";no;;NM24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301830;"NM24-SR-1/300 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301833;"NM24-SR-F BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;NM24A-SR-F;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304286;RFP-229;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304281;RFP-210;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301502;DM1.1F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";stetig;"90 s";;16 Nm;;"12 VA";Terminal;yes;;;IP54;93°;"DC 0...10 V";"DC 0...10 V";"10...20 mm";"hand crank";;SF24A-SZ;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304449;AS2D15F/A;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 230 V";;Auf-Zu;;;15 Nm;;;"1 m";yes;;;;95°;;;;;;SFA;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301510;DM2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"80 s";;16 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304279;RFP-123;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304444;AS1D30;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;3-Punkt;;;30 Nm;;;;;;;;;;;;;;GM24A-MP;;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301676;GM24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"135 s";;30 Nm;;"7 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"10...20 mm";;;GM24A-SR;Z-GMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301345;ML6131B2001;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";;;"15 s";;2 Nm;;;;;;;;;;;;;;LMC24A;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304278;RFP-119;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301340;238-230-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;Auf-Zu;"150 s";;15 Nm;;"10 VA";"0.9 m";yes;;;IP54;100°;;;"9...20 mm";"hand crank";;SFA;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Gruner\"
304288;RFP-232;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304441;AS1D15F/A;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;Auf-Zu;;;15 Nm;;;"1 m";yes;;;;95°;;;;;;SF24A;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301835;NM24-SR-F/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;NM24A-SR-F;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304283;RFP-219;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301671;"GM240 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"180 s";;30 Nm;;"10 VA";"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM230A;Z-GMA;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301829;NM24-SR/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"5 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301352;ML6184E1009;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";3-Punkt;"110 s";;17 Nm;;"5 VA";"1 m";;;;IP54;95°;;;"10...16 mm";"gear disengagement";;SM24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301827;NM24-SR/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...20 mm";;;NM24A-SR;Z-NMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301669;"GM24 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"135 s";;30 Nm;;"6 VA";"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM24A;Z-GMA;;;GM24A-MP;Z-GMA;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301512;DMB1.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 24 V";"35 dB(A)";stetig;"35 s";;2 Nm;;;;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...13 mm";"gear disengagement";;TMC24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301673;GM24LON;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"120 s";"300 s";30 Nm;;;"0.9 m";;;;IP42;95°;;;"10...20 mm";;;SM24ALON;Z-GMA;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301507;DM1.3S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0...20 V Phase-cut / 0...135 Ω";"DC 0...10 V";"10...20 mm";"gear disengagement";;SM24A-PC;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";SM24A-R9;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301678;"GM24-SR H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"135 s";;30 Nm;;"7 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"10...20 mm";;;GM24A-SR;Z-GMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301666;"GM220 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"180 s";;30 Nm;;"10 VA";"0.9 m";;;;IP42;95°;;;"10...20 mm";;;GM230A;Z-GMA;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
