PdmarticleID#PdmarticleID;Bezeichnung#Label;"Externer Schlüssel#ExternalKey";Nennspannung#83;"Leistungsverbrauch Betrieb#67";"Leistungsverbrauch Ruhestellung#68";"Leistungsverbrauch Dimensionierung#69";Anschluss#6759;Nenndrehmoment#260;"Drehmoment Feder Wert#117";Stellkraft#118;Notstellfunktion#890;Drehwinkel#473;"Laufzeit Motor#230";"Laufzeit Referenz#3645";"Laufzeit Notstellfunktion#3474";"Schallleistungspegel Motor#135";Ansteuerung#281;"Stellsignal Y#120";"Stellsignal Y veränderbar#5695";"Arbeitsbereich Y#121";"Stellungsrückmeldung U#122";"Anschluss Speisung / Steuerung#96";"Schutzart IEC/EN#144";"Laufrichtung Motor#119";Hilfsschalter#112;Achsmitnahme#137;Umgebungstemperatur#156;6287;"Produktbild 4c/bw#377";Datenblattname#406;"Datenblatt PDF#660";"Firma [Competitor]#7687";"Antrieb Serie [Competitor]#7606";"Produkttyp Antrieb [Wettbewerber]#7614";"Spannung [Competitor]#7607";"Schallleistungspegel [Competitor]#7608";"Control Typ [Competitor]#7609";"Laufzeit min [Competitor]#7610";"Laufzeit max [Competitor]#7776";"Drehmoment [Competitor]#7611";"Hub [Competitor]#7612";"Leistungsverbrauch [Competitor]#7681";"Anschluss [Competitor]#7682";"Sicherheitsfall [Competitor]#7683";"integrierter Schalter [Competitor]#7684";"integriertes Potentiometer [Competitor]#7685";"Schutzart [Competitor]#7686";"Drehwinkel [Competitor]#7771";"Arbeitsbereich [Competitor]#7772";"Stellungsrückmeldung [Competitor]#7773";"Achsmitnahme [Competitor]#7774";"Handeinstellung [Competitor]#7775";"zusätzlichen Angaben [Competitor]#7613";"Belimo Retrofit1 Actuator#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Antrieb Hinweis#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Antrieb Hinweis#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";Versions-Nr#VersionNr;Pfad#Path
301342;ML7294E1005;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC/DC 24 V";"45 dB(A)";stetig;"200 s";;34 Nm;;"6 VA";"1 m";;;;IP54;95°;"DC 0...10 V";;"10...16 mm";"gear disengagement";;GM24A-SR;;;;GM24A-MP;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301344;ML4195E1010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"45 dB(A)";Auf-Zu;"90 s";;16 Nm;;"9 VA";"0.9 m";yes;;;IP54;90°;;;"8...26 mm";"hand crank";;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301837;NMC230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"35 s";"45 s";4 Nm;;"11 VA";"1 m";;;;IP42;95°;;;"8...20 mm";;;LMC230A;Z-NMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304285;RFP-222;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301509;DM2.2S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301832;NM24-SR-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";stetig;"150 s";;8 Nm;;"3 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;NM24A-SR-F;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301690;KM24-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";3-Punkt;"80 s";"110 s";2.5 Nm;;"2 VA";Terminal;;;;IP40;90°;;;"8 mm";;;LM24A-F;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304458;ASXD8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;stetig;;;8 Nm;;;"1 m";;;;;;"DC 0...10 V";;"8...20 mm";;;NM24A-MP;;;;NM24A-SR;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301357;ML6661E3010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";;3-Punkt;"110 s";;4 Nm;;;;;;;;;;;;;;LM230A;;;;;;;;;;;;;;38;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301354;ML6185E1014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"120 s";;6 Nm;;"12 VA";"0.9 m";yes;;;IP54;90°;"DC 0...10 V";"DC 0...10 V";"9.5...12.7 mm";"hand crank";;NF24A-SR-S2;;;;NF24A-SR;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301685;KM220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"15 s";"35 s";2 Nm;;"14 VA";Terminal;;;;IP40;90°;;;"8 mm";;;LMC230A-F;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301514;DMF1.06;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"51 dB(A)";stetig;"25 s";"40 s";6 Nm;;"12 VA";"1.2 m (halogen-free)";yes;;;IP54;90°;"DC 0(2)...10 V";;"10...16 mm";no;;NF24A-SR;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304292;RFP-419;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304297;RFP-519;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301519;DML1.1S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"125 s";"160 s";24 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;GM24A-SR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301524;DML2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"125 s";;24 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301516;DMG1.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"200 s";;32 Nm;;"4.5 VA";Terminal;;;;IP40;93°;"DC 0...10 V";"DC 0...10 V";"10...20 mm";"gear disengagement";;GM24A-MP-TP;;;;GM24A-SR-TP;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301839;NMC24-MF-TP;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";multifunktional;;;10 Nm;;;"1 m";;;;IP54;95°;;;"8...20 mm";;;NMC24A-MP;Z-NMA;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301364;ML7161A2008;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"90 s";;4 Nm;;;"1 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"9.5...12.7 mm";;;LM24A-SR;;;;LMC24A-SR;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301687;KM220-S1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"15 s";"35 s";2 Nm;;"15 VA";Terminal;;;;IP40;90°;;;"8 mm";;;LMC230A-F;S2A;;;;;;;;;;;;;49;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301843;NMQB24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";stetig;"45 s";"150 s";8 Nm;;"12 VA";"1 m";;;;IP42;95°;"DC 2...10 V";"DC 2...10 V";"8...26,7 mm";;;NMQ24A-SR;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301680;GM24-SR/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"135 s";;30 Nm;;"7 VA";"3 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"10...20 mm";;;GM24A-SR;Z-GMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301521;DML1.3S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"125 s";"160 s";24 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0...20 V Phase-cut / 0...135 Ω";"DC 0...10 V";"10...20 mm";"gear disengagement";;GM24A-SR;S2A;SBG24;"Phasenanschnitt-Steuerung nur mit SBG24.
Bezüglich 0...135 Ω kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304450;AS2D15FS/A;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 230 V";;Auf-Zu;;;15 Nm;;;"1 m";yes;;;;95°;;;;;;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301361;ML6684E1008;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"45 dB(A)";3-Punkt;"110 s";;17 Nm;;"6 VA";"1 m";;;;IP54;95°;;;"10...16 mm";"gear disengagement";;SM230A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301526;DMN1.2N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"40 dB(A)";stetig;"35 s";;4 Nm;;"3.5 VA";Terminal;;;;IP40;93°;"DC 0...10 V";"DC 0...10 V";"6...16 mm";"gear disengagement";;LMC24A-SR;;;;LM24A-SR-TP;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301682;"GM24-SR/500 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"135 s";;30 Nm;;"7 VA";"5 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"10...20 mm";;;GM24A-SR;Z-GMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304294;RFP-429;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301841;NMQ24-MFT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";multifunktional;;;8 Nm;;;"1 m";;;;IP54;95°;;;"8...20 mm";;;NMQ24A-MF;Z-NMA;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304299;RFP-522;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301359;ML6674E3013;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";;3-Punkt;"110 s";;8 Nm;;;;;;;;;;;;;;NM230A;;;;;;;;;;;;;;38;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304289;RFP-239;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301356;ML6661E2004;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"45 dB(A)";3-Punkt;"110 s";;4 Nm;;"4 VA";"1 m";;;;IP54;95°;;;"9.5...12.7 mm";no;;LM230A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301684;"GM24-SR90/500 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"135 s";;30 Nm;;;"5 m";;;;IP54;95°;"DC 2...10 V / Phase-cut / 0…135 Ω";"DC 2...10 V";"10...20 mm";;;GM24A-SR;Z-GMA;;"Anschluss: Kabel 1 m, PVC";GM24A-SR;SBG24;Z-GMA;"Phasenanschnitt-Steuerung nur mit SBG24.
Anschluss: Kabel 1 m, PVC";;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304452;AS2D8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 230 V";;3-Punkt;;;8 Nm;;;"1 m";;;;;;;;"8...20 mm";;;NM230A;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301689;KM24+K1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";Auf-Zu;"15 s";"35 s";2 Nm;;"3 VA";Terminal;;;;IP40;90°;;;"8 mm";;;LMC24A;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301523;DML2.2S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304296;RFP-512;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301353;ML6185E1006;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";Auf-Zu;"120 s";;6 Nm;;"12 VA";"0.9 m";yes;;;IP54;90°;;;"9.5...12.7 mm";"hand crank";;NF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301518;DML1.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"125 s";"160 s";24 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;GM24A-SR-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304291;RFP-413;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301691;KM24-3+K1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";3-Punkt;"80 s";"110 s";2.5 Nm;;"2 VA";Terminal;;;;IP40;90°;;;"8...12 mm";;;LM24A;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301679;"GM24-SR SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"135 s";;30 Nm;;"7 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"10...20 mm";;;GM24A-SR;Z-GMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304457;ASUD15F/A;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;stetig;;;15 Nm;;;"1 m";yes;;;;95°;"DC 2...10 V";;;;;SF24A-SR;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
304454;ASU1D15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;stetig;;;15 Nm;;"5 VA";;;;;;95°;"DC 2...10 V / Phase-cut";;"10...20 mm";;;SM24A-SR;;;;SM24A-PC;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301358;ML6674E2007;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"45 dB(A)";3-Punkt;"110 s";;8 Nm;;"4 VA";"1 m";;;;IP54;95°;;;"9.5...12.7 mm";no;;NM230A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301363;ML6694E1007;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"45 dB(A)";3-Punkt;"200 s";;34 Nm;;"6.5 VA";"1 m";;;;IP54;95°;;;"10...16 mm";"gear disengagement";;;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301355;ML6194E1008;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";3-Punkt;"200 s";;34 Nm;;"5 VA";"1 m";;;;IP54;95°;;;"10...16 mm";"gear disengagement";;GM24A-MP;;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304298;RFP-520;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304301;RFP-530;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301515;DMF1.06S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"51 dB(A)";stetig;"25 s";"40 s";6 Nm;;"12 VA";"1.2 m (halogen-free)";yes;;;IP54;90°;"DC 0(2)...10 V";;"10...16 mm";no;;NF24A-SR-S2;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301686;KM220+K1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"15 s";"35 s";2 Nm;;"14 VA";Terminal;;;;IP40;90°;;;"8...12 mm";;;LMC230A;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304293;RFP-423;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301520;DML1.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"125 s";"160 s";24 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0...20 V Phase-cut / 0...135 Ω";"DC 0...10 V";"10...20 mm";"gear disengagement";;GM24A-SR;SBG24;;"Phasenanschnitt-Steuerung nur mit SBG24.
Bezüglich 0...135 Ω kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301681;GM24-SR/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"135 s";;30 Nm;;"7 VA";"5 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"10...20 mm";;;GM24A-SR;Z-GMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301525;DML2.5S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"125 s";;24 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301362;ML6684E1016;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"45 dB(A)";3-Punkt;"110 s";;17 Nm;;"6 VA";"1 m";;;;IP54;95°;;;"10...16 mm";"gear disengagement";;SM230A-S;;;;SM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301365;ML7161A2008+201052B;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"90 s";;4 Nm;;;"1 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"9.5...12.7 mm";;;LM24A-SR;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301683;GM24-SR90;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"135 s";;30 Nm;;;"0.9 m";;;;IP54;95°;"DC 2...10 V / Phase-cut / 0…135 Ω";"DC 2...10 V";"10...20 mm";;;GM24A-SR;Z-GMA;;;GM24A-SR;SBG24;Z-GMA;"Phasenanschnitt-Steuerung nur mit SBG24.";;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301840;NMC24-TP;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";Auf-Zu;;;10 Nm;;;"1 m";;;;IP54;95°;;;"8...20 mm";;;NMC24A-MP;Z-NMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304295;RFP-510;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;5 Nm;;;;;;;;;;;"6...15 mm";;;LM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301842;NMQB24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"52 dB(A)";Auf-Zu;"4 s";"15 s";8 Nm;;"20 VA";"1 m";;;;IP54;95°;;;"8...26,7 mm";;;NMQ24A;Z-NMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304461;EFMA24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 24 V";"45 dB(A)";stetig;"150 s";;15 Nm;;"10 VA";"0.9 m";yes;;;IP42;95°;"DC 2...10 V / Phase-cut";"DC 2...10 V";"10…20 mm";"hand crank";;SF24A-SR;;;;SF24A-SR;SBG24;;"Phasenanschnitt-Steuerung nur mit SBG24.";;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301688;KM24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";Auf-Zu;"15 s";"35 s";2 Nm;;"3 VA";Terminal;;;;IP40;90°;;;"8 mm";;;LMC24A-F;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301527;DMN5.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"DC 48 V";"40 dB(A)";stetig;"35 s";;4 Nm;;"4.5 VA";Terminal;;;;IP50;93°;"DC 0...10 V";"DC 0...10 V";"6...16 mm";"gear disengagement";;;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301360;ML6674E3021;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";;3-Punkt;"110 s";;8 Nm;;;;;;;;;;;;;;NM230A;;;;;;;;;;;;;;38;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301844;NMQB24-SR0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"52 dB(A)";stetig;"2.5 s";;4 Nm;;"23 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8...26,7 mm";;;LMQ24A-SR;Z-NMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304456;ASU1D30;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Staefa Control System";;;"AC 24 V";;stetig;;;30 Nm;;"7 VA";;;;;;95°;"DC 2...10 V / Phase-cut";;"12...20 mm";;;GM24A-SR;;;;GM24A-SR;SBG24;;"Phasenanschnitt-Steuerung nur mit SBG24.";;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\"
301517;DMG1.1S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"200 s";;32 Nm;;"4.5 VA";Terminal;;;;IP40;93°;"DC 0...10 V";"DC 0...10 V";"10...20 mm";"gear disengagement";;GM24A-MP-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";GM24A-SR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304300;RFP-529;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;10 Nm;;;;;;;;;;;"6...15 mm";;;NM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301522;DML2.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304312;SCP-510-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF230;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301695;LM100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 110 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"6 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM230A;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301372;ML7285E1003;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";Auf-Zu;"120 s";;6 Nm;;"12 VA";"0.9 m";yes;;;IP54;90°;;;"9.5...12.7 mm";"hand crank";;NF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301377;ML9184A1000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"110 s";;17 Nm;;"6 VA";"0.9 m";;;;IP54;95°;"0...135 Ω";;"8...16 mm";;;SM24A-R9;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304468;EMS5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 24 V";;stetig;"150 s";;5 Nm;;"3 VA";"0.9 m";;;;IP50;90°;"DC 0...10 V";;"8…16 mm";no;;LM24A-MP;;;;LM24A-SR;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301700;"LM230 HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM230A;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301367;ML7174A2001;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"110 s";;8 Nm;;;"1 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"9.5...12.7 mm";no;;NM24A-MP;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304473;"M42/220 V";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 220 V";;;"53 s";;2.5 Nm;;"3.5 VA";;;;;IP44;180°;;;;;;LU230A;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301534;DMS2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"30 s";;8 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301856;SF230-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"110 s";;15 Nm;;"10 VA";"1 m";yes;;;IP54;90°;;;"10...20 mm";no;;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304314;SCP-512-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF230-S;;;;LF230;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301692;KM24-SL;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"50 s";"180 s";2 Nm;;"3 VA";Terminal;;;;IP40;45...270°;"DC 0...10 V";;"8 mm";;;LU24A-MP;K-LU;ZDB-LU;;LU24A-MP;K-LU;;;;;;;;;47;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301861;SM220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"13 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304307;SCM-212-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;5 Nm;;;;yes;;;;;"DC 0...10 V";;"6...15 mm";;;LF24-MFT2;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";LF24-SR;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;31;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301529;DMS1.1S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"30 s";"45 s";8 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NMC24A-MP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";NM24A-SR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301863;"SM220 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"13 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301539;SA1.10S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"16 s";;16 Nm;;"13 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;SMQ24A;S2A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304309;SCP-210-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF24;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301369;ML7174E3013;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"110 s";;8 Nm;;;"1 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"9.5...12.7 mm";;;NM24A-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301697;LM230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM230A;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301374;ML7295E1015;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"90 s";;16 Nm;;"10 VA";"0.9 m";yes;;;IP54;90°;"DC 0...10 V";"DC 0...10 V";"8...26 mm";"hand crank";;SF24A-SZ-S2;;;;SF24A-SZ;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301702;LM230/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"3 m";;;;IP54;95°;;;"6...16 mm";;;LM230A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304475;MS10-24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 24 V";;"2- / 3-Punkt";;;10 Nm;;;"0.9 m";;;;IP40;90°;;;"10…16 mm";;;NM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301699;"LM230 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM230A;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304302;RFP-532;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301531;DMS1.3S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"30 s";"45 s";8 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0...20 V Phase-cut / 0...135 Ω";"DC 0...10 V";"10...20 mm";"gear disengagement";;NM24A-SR;S2A;SBG24;"Phasenanschnitt-Steuerung nur mit SBG24.
Bezüglich 0...135 Ω kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301858;SF24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";Auf-Zu;"110 s";;15 Nm;;"7.5 VA";"1 m";yes;;;IP54;90°;;;"10...20 mm";no;;SF24A-S2;;;;SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;46;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304304;SCM-210-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;5 Nm;;;;yes;;;;;"DC 0...10 V";;"6...15 mm";;;LF24-MFT2;;;;LF24-SR;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301376;ML8195E1011;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";Auf-Zu;"90 s";;16 Nm;;"8 VA";"0.9 m";yes;;;IP54;90°;;;"8...26 mm";"hand crank";;SF24A-S2;;;;SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301536;SA1.10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"16 s";;16 Nm;;"13 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;SMQ24A;;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301366;ML7161E2004;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"110 s";;4 Nm;;"7.5 VA";"1 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"9.5...12.7 mm";no;;LM24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301865;"SM220 RT";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"13 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301538;SA1.10P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"16 s";;16 Nm;;"13 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;SMQ24A;P140A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301371;ML7284E1006;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"110 s";;17 Nm;;"6 VA";"1 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"10...16 mm";"gear disengagement";;SM24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301694;KM24-SR+K2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"50 s";"180 s";2 Nm;;"3 VA";Terminal;;;;IP40;45...270°;"DC 0...10 V";;"8...12 mm";;;LU24A-MP;K-LU;ZDB-LU;;LU24A-MP;K-LU;;;;;;;;;47;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304311;SCP-212-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF24-S;;;;LF24;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301528;DMS1.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"30 s";"45 s";8 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NMC24A-MP;;;;NM24A-SR-TP;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301860;SM110;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 110 V";"45 dB(A)";"2- / 3-Punkt";"80 s";;15 Nm;;"5.5 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304306;SCM-212-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;5 Nm;;;;yes;;;;;"DC 0...10 V";;"6...15 mm";;;LF24-MFT2;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";LF24-SR;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;32;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301704;LM230-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM230A-F;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304313;SCP-510-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF230;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301855;SF230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"110 s";;15 Nm;;"10 VA";"1 m";yes;;;IP54;90°;;;"10...20 mm";no;;SFA;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301533;DMS2.2S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301373;ML7295E1007;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"90 s";;16 Nm;;"10 VA";"0.9 m";yes;;;IP54;90°;"DC 0...10 V";"DC 0...10 V";"8...26 mm";"hand crank";;SF24A-SZ;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304472;M230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 220 V";"45 dB(A)";"2- / 3-Punkt";"80 s";;15 Nm;;"10 VA";"0.9 m";;;;;95°;;;;;;SM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301378;N05010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"35 dB(A)";stetig;"90/110 s";;5 Nm;;"5 VA";Terminal;;;;IP54;95°;"DC 0...10 V adjustable";"DC 0(2)...10 V";"8...16 mm";"gear disengagement";;LM24A-SR-TP;;;;LM24A-MP-TP;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301696;LM100-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 110 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"6 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM230A-F;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301368;ML7174E2007;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"110 s";;8 Nm;;"7.5 VA";"1 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"9.5...12.7 mm";no;;NM24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301535;DMS2.5S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"30 s";;8 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;S2A;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301693;KM24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";stetig;"50 s";"180 s";2 Nm;;"3 VA";Terminal;;;;IP40;45...270°;"DC 0...10 V";;"8 mm";;;LU24A-MP;K-LU;ZDB-LU;;LU24A-MP;K-LU;;;;;;;;;47;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304315;SCP-512-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF230-S;;;;LF230;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301370;ML7284A1018;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";stetig;"110 s";;17 Nm;;;"1 m";;;;IP54;95°;"DC 0...10 V";"DC 2...10 V";"9.5...12.7 mm";;;SM24A-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301862;"SM220 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"13 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301864;"SM220 HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"13 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301530;DMS1.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";stetig;"30 s";"45 s";8 Nm;;"7.5 VA";Terminal;;;;IP54;93°;"DC 0...20 V Phase-cut / 0...135 Ω";"DC 0...10 V";"10...20 mm";"gear disengagement";;NM24A-SR;SBG24;;"Phasenanschnitt-Steuerung nur mit SBG24.
Bezüglich 0...135 Ω kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304308;SCP-210-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF24;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304310;SCP-212-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF24-S;;;;LF24;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304476;MS20-24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 24 V";;"2- / 3-Punkt";;;20 Nm;;;"0.9 m";;;;IP54;90°;;;"8…25 mm";;;SM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
304303;RFP-539;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;"2- / 3-Punkt";;;15 Nm;;;;;;;;;;;"6...15 mm";;;SM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301857;SF24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";Auf-Zu;"110 s";;15 Nm;;"7.5 VA";"1 m";yes;;;IP54;90°;;;"10...20 mm";no;;SF24A;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301703;"LM230/300 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"3 m";;;;IP54;95°;;;"6...16 mm";;;LM230A;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301701;"LM230 RE";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM230A;;;;;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301698;"LM230 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM230A;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301540;SA1.12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"8 s";;8 Nm;;"13 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NMQ24A;;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301532;DMS2.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";stetig;"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301375;ML8195E1003;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";Auf-Zu;"90 s";;16 Nm;;"8 VA";"0.9 m";yes;;;IP54;90°;;;"8...26 mm";"hand crank";;SF24A;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304305;SCM-210-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;5 Nm;;;;yes;;;;;"DC 0...10 V";;"6...15 mm";;;LF24-MFT2;;;;LF24-SR;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301859;SM100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 110 V";"45 dB(A)";"2- / 3-Punkt";"80 s";;15 Nm;;"5.5 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301537;SA1.10P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"16 s";;16 Nm;;"13 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;SMQ24A;P1000A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301866;"SM220 SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"13 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301713;"LM24 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"111 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301545;SA1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"80 s";;16 Nm;;"5.0 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;SM24A-S-TP;;;;SM24A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301382;N0524-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"35 dB(A)";3-Punkt;"110 s";;5 Nm;;"5 VA";Terminal;;;;IP54;95°;;;"8...16 mm";"gear disengagement";;LM24A-S-TP;;;;LM24A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301550;SA2.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"80 s";;16 Nm;;"3.6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;SM230A-TP;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304483;MSF16-230-BB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 230 V";;Auf-Zu;"90 s";;16 Nm;;"9 VA";"0.9 m";yes;;;IP54;90°;;;"8...25 mm";"hand crank";;SFA-S2;;;;SFA;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301542;SA1.12P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"8 s";;8 Nm;;"13 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;NMQ24A;P140A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301379;N05010-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"35 dB(A)";stetig;"90/110 s";;5 Nm;;"5 VA";Terminal;;;;IP54;95°;"DC 0...10 V adjustable";"DC 0(2)...10 V";"8...16 mm";"gear disengagement";;LM24A-SR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";LM24A-MP-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301384;N10010-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"35 dB(A)";stetig;"90/110 s";;10 Nm;;"5 VA";Terminal;;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...16 mm";"gear disengagement";;NM24A-SR-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";NM24A-MP-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304319;SFP-210-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF24;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301873;SM220-SR/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"5 m";;;;IP54;95°;"DC 1.5...7.5 V";;"10...20 mm";;;SM230ASR;"ZR-IF01: Only available at www.djadun.de";Z-SMA;"Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.
Anschluss: Kabel 1 m, PVC";;;;;;;;;;;53;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301868;SM220-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 1.5...7.5 V";;"10...20 mm";;;SM230ASR;"ZR-IF01: Only available at www.djadun.de";Z-SMA;"Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.";;;;;;;;;;;55;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301705;"LM230-F BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM230A-F;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301710;LM230-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM230A-S;;;;;;;;;;;;;;47;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301870;"SM220-SR HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 1.5...7.5 V";;"10...20 mm";;;SM230ASR;"ZR-IF01: Only available at www.djadun.de";Z-SMA;"Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.";;;;;;;;;;;51;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304485;MSF16-24-BB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 24 V";;Auf-Zu;"90 s";;16 Nm;;"8 VA";"0.9 m";yes;;;IP54;90°;;;"8...25 mm";"hand crank";;SF24A-S2;;;;SF24A;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
304478;MS5-230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 230 V";;"2- / 3-Punkt";"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP40;90°;;;"8…16 mm";no;;LM230A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301547;SA2.10S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"16 s";;16 Nm;;"13 VA";Terminal;;;;IP40;93°;;;"10...20 mm";"gear disengagement";;SMD230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304316;SFM-210-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;5 Nm;;;;yes;;;;;"DC 0...10 V";;"6...15 mm";;;LF24-MFT2;;;;LF24-SR;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304321;SFP-212-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF24-S;;;;LF24;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304480;MS5-24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 24 V";;"2- / 3-Punkt";"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP40;90°;;;"8…16 mm";no;;LM24A;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301875;"SM230 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"80 s";"150 s";15 Nm;;"17 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301381;N0524;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"35 dB(A)";3-Punkt;"110 s";;5 Nm;;"5 VA";Terminal;;;;IP54;95°;;;"8...16 mm";"gear disengagement";;LM24A-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301386;N1024;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"35 dB(A)";3-Punkt;"110 s";;10 Nm;;"5 VA";Terminal;;;;IP54;95°;;;"8...16 mm";"gear disengagement";;NM24A-TP;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301541;SA1.12P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"8 s";;8 Nm;;"13 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;NMQ24A;P1000A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.";;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301544;SA1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"80 s";;16 Nm;;"5.0 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;SM24A-TP;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304482;MSF16-230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 230 V";;Auf-Zu;"90 s";;16 Nm;;"9 VA";"0.9 m";yes;;;IP54;90°;;;"8...25 mm";"hand crank";;SFA;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301549;SA2.12S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"8 s";;8 Nm;;"13 VA";Terminal;;;;IP40;93°;;;"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301707;LM230-F/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"3 m";;;;IP54;95°;;;"8 mm";;;LM230A-F;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301712;LM24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";"2- / 3-Punkt";"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301867;SM220/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"90 s";"150 s";15 Nm;;"13 VA";"3 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301709;LM230-FS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM230A-F;S1A;;;;;;;;;;;;;48;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301388;N20010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";stetig;"95 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...27 mm";"gear disengagement";;SM24A-SR-TP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";SM24A-MP-TP;;;"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.";;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301872;SM220-SR/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"3 m";;;;IP54;95°;"DC 1.5...7.5 V";;"10...20 mm";;;SM230ASR;"ZR-IF01: Only available at www.djadun.de";Z-SMA;"Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.
Anschluss: Kabel 1 m, PVC";;;;;;;;;;;52;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304318;SFP-210-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF24;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304323;SFP-510-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF230;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304477;MS35;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 24 V";;"2- / 3-Punkt";"150 s";;35 Nm;;10VA;"0.9 m";;;;IP54;90°;;;"8…25 mm";"gear disengagement";;GM24A;;;;GM24A-MP;;;"Für 3-Punkt-Ansteuerung, nur AC.";;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
