PdmarticleID#PdmarticleID;Bezeichnung#Label;"Externer Schlüssel#ExternalKey";Nennspannung#83;"Leistungsverbrauch Betrieb#67";"Leistungsverbrauch Ruhestellung#68";"Leistungsverbrauch Dimensionierung#69";Anschluss#6759;Nenndrehmoment#260;"Drehmoment Feder Wert#117";Stellkraft#118;Notstellfunktion#890;Drehwinkel#473;"Laufzeit Motor#230";"Laufzeit Referenz#3645";"Laufzeit Notstellfunktion#3474";"Schallleistungspegel Motor#135";Ansteuerung#281;"Stellsignal Y#120";"Stellsignal Y veränderbar#5695";"Arbeitsbereich Y#121";"Stellungsrückmeldung U#122";"Anschluss Speisung / Steuerung#96";"Schutzart IEC/EN#144";"Laufrichtung Motor#119";Hilfsschalter#112;Achsmitnahme#137;Umgebungstemperatur#156;6287;"Produktbild 4c/bw#377";Datenblattname#406;"Datenblatt PDF#660";"Firma [Competitor]#7687";"Antrieb Serie [Competitor]#7606";"Produkttyp Antrieb [Wettbewerber]#7614";"Spannung [Competitor]#7607";"Schallleistungspegel [Competitor]#7608";"Control Typ [Competitor]#7609";"Laufzeit min [Competitor]#7610";"Laufzeit max [Competitor]#7776";"Drehmoment [Competitor]#7611";"Hub [Competitor]#7612";"Leistungsverbrauch [Competitor]#7681";"Anschluss [Competitor]#7682";"Sicherheitsfall [Competitor]#7683";"integrierter Schalter [Competitor]#7684";"integriertes Potentiometer [Competitor]#7685";"Schutzart [Competitor]#7686";"Drehwinkel [Competitor]#7771";"Arbeitsbereich [Competitor]#7772";"Stellungsrückmeldung [Competitor]#7773";"Achsmitnahme [Competitor]#7774";"Handeinstellung [Competitor]#7775";"zusätzlichen Angaben [Competitor]#7613";"Belimo Retrofit1 Actuator#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Antrieb Hinweis#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Antrieb Hinweis#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";Versions-Nr#VersionNr;Pfad#Path
301383;N10010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"35 dB(A)";stetig;"90/110 s";;10 Nm;;"5 VA";Terminal;;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...16 mm";"gear disengagement";;NM24A-SR-TP;;;;NM24A-MP-TP;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301546;SA2.10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"16 s";;16 Nm;;"13 VA";Terminal;;;;IP40;93°;;;"10...20 mm";"gear disengagement";;SMD230A;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301869;"SM220-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 1.5...7.5 V";;"10...20 mm";;;SM230ASR;"ZR-IF01: Only available at www.djadun.de";Z-SMA;"Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.";;;;;;;;;;;51;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304484;MSF16-24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 24 V";;Auf-Zu;"90 s";;16 Nm;;"8 VA";"0.9 m";yes;;;IP54;90°;;;"8...25 mm";"hand crank";;SF24A;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301380;N05230-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"35 dB(A)";Auf-Zu;"110 s";;5 Nm;;"22 VA";Terminal;;;;IP54;95°;;;"8...16 mm";"gear disengagement";;LM230A-TP;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
304320;SFP-212-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF24-S;;;;LF24;S2A-F;;"Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.";;;;;;;30;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301385;N10230-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"35 dB(A)";Auf-Zu;"140 s";;10 Nm;;"22 VA";Terminal;;;;IP54;95°;;;"8...16 mm";"gear disengagement";;NM230A-TP;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301543;SA1.12S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";"2- / 3-Punkt";"8 s";;8 Nm;;"13 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NMQ24A;S2A;;"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.
Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
301706;"LM230-F FRE";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM230A-F;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301874;SM230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";Auf-Zu;"80 s";"150 s";15 Nm;;"17 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301711;"LM230-S BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"111 s";4 Nm;;"12 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM230A-S;;;;;;;;;;;;;;44;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
301871;"SM220-SR RT";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";stetig;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 1.5...7.5 V";;"10...20 mm";;;SM230ASR;"ZR-IF01: Only available at www.djadun.de";Z-SMA;"Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.";;;;;;;;;;;51;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
304317;SFM-210-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;stetig;;;5 Nm;;;;yes;;;;;"DC 0...10 V";;"6...15 mm";;;LF24-MFT2;;;;LF24-SR;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
301548;SA2.12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";"2- / 3-Punkt";"8 s";;8 Nm;;"13 VA";Terminal;;;;IP40;93°;;;"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\"
304479;MS5-230-BB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 230 V";;"2- / 3-Punkt";"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP40;90°;;;"8…16 mm";no;;LM230A-S;;;;LM230A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;28;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
304322;SFP-510-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;Auf-Zu;;;5 Nm;;;;yes;;;;;;;"6...15 mm";;;LF230;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\"
304481;MS5-24-BB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;t.a.c.;;;"AC 24 V";;"2- / 3-Punkt";"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP40;90°;;;"8…16 mm";no;;LM24A-S;;;;LM24A;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;29;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\"
301387;N1024-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"35 dB(A)";3-Punkt;"110 s";;10 Nm;;"5 VA";Terminal;;;;IP54;95°;;;"8...16 mm";"gear disengagement";;NM24A-S-TP;;;;NM24A-TP;S2A;;"Zubehör S2A mit 2 einstellbaren Schaltpunkten.";;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\"
301708;LM230-F/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"35 dB(A)";Auf-Zu;"80 s";"110 s";4 Nm;;"12 VA";"5 m";;;;IP54;95°;;;"8 mm";;;LM230A-F;;;"Anschluss: Kabel 1 m, PVC";;;;;;;;;;;45;"EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\"
59438;P140A;P140A;;;;;Kabel;;;;;;;;;;;;;;;;IP54;;;;-30...50°C;;pic_eu_p140a_4c.jpg;P140A;P140A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;308;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
59441;P1000A;P1000A;;;;;Kabel;;;;;;;;;;;;;;;;IP54;;;;-30...50°C;;pic_eu_p1000a_4c.jpg;P1000A;P1000A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;289;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
59445;P10000A;P10000A;;;;;Kabel;;;;;;;;;;;;;;;;IP54;;;;-30...50°C;;pic_eu_p10000a_4c.jpg;P10000A;P10000A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;290;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
59444;P5000A;P5000A;;;;;Kabel;;;;;;;;;;;;;;;;IP54;;;;-30...50°C;;pic_eu_p5000a_4c.jpg;P5000A;P5000A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;293;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
59451;S1A;S1A;;;;;Kabel;;;;;;;;;;;;;;;;IP54;;"1 x EPU";;-30...50°C;;pic_eu_s1a_4c.jpg;S1A;S1A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;301;"EU\Produkte\Zubehör\Elektrisches Zubehör\Hilfsschalter\"
59457;S2A;S2A;;;;;Kabel;;;;;;;;;;;;;;;;IP54;;"2 x EPU";;-30...50°C;;pic_eu_s2a_4c.jpg;S2A;S2A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;287;"EU\Produkte\Zubehör\Elektrisches Zubehör\Hilfsschalter\"
5006;TMC230A-S-F;"TMA-190 F01 005";AC 230 V;2 W;0.5 W;4 VA;Kabel;"2 Nm";;;;max. 95°;"35 s";90°;;40 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Formschluss 8x8 mm";-30...50°C;;pic_eu_tmc24a-s-f_4c.jpg;TMC230A-S-F;TMC230A-S-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;233;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4700;NM24P;NM24P;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 10...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;NM24P;NM24P_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;420;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4702;NM230P-S;NM230P-S;AC 230 V;2.5 W;0.6 W;5.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 10...20 mm";-30...50°C;;PIC_EU_Robustline-Luft-2cable_01_4C.jpg;NM230P-S;NM230P-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;370;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4699;NMQ24A;NMQ24A;AC/DC 24 V;13 W;2 W;23 VA;Kabel;"8 Nm";;;;max. 95°;"4 s";90°;;56 dB(A);Auf-Zu;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 8...26.7 mm";-30...40°C;;pic_eu_nmq24a_4c.jpg;NMQ24A;NMQ24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;467;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\NMQ..A (8 Nm)\Auf-Zu\AC/DC 24 V\"
5007;TMC24A-SR-F;"TMA-040 F01 005";AC/DC 24 V;1.5 W;0.4 W;3 VA;Kabel;"2 Nm";;;;max. 95°;"35 s";90°;;40 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Formschluss 8x8 mm";-30...50°C;;pic_eu_tmc24a-sr-f_4c.jpg;TMC24A-SR-F;TMC24A-SR-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;244;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\stetig\AC/DC 24 V\"
4704;NM24P-SR;NM24P-SR;AC/DC 24 V;2 W;0.4 W;4 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 / 1";;"Universalklemmbock 10...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;NM24P-SR;NM24P-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\stetig\AC/DC 24 V\"
5004;TMC230A-F;"TMA-070 F01 005";AC 230 V;2 W;0.5 W;4 VA;Kabel;"2 Nm";;;;max. 95°;"35 s";90°;;40 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Formschluss 8x8 mm";-30...50°C;;pic_eu_tmc230a-f_4c.jpg;TMC230A-F;TMC230A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;240;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4703;NM230P;NM230P;AC 230 V;2.5 W;0.6 W;5.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 10...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;NM230P;NM230P_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;361;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4701;NM230PSR;NM230PSR;AC 230 V;3.5 W;1 W;6.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;"IP66 + IP67";"wählbar mit Schalter 0 / 1";;"Universalklemmbock 10...20 mm";-30...50°C;;PIC_EU_Robustline-Luft-2cable_01_4C.jpg;NM230PSR;NM230PSR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;387;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\stetig\AC 230 V\"
5023;LMC24A;LMC24A;AC/DC 24 V;1.5 W;0.2 W;2.5 VA;Kabel;"5 Nm";;;;max. 95°;"35 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm24a_4c.jpg;LMC24A;LMC24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;324;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\LMC..A (5 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5012;TMC24A-S;TMC24A-S;AC/DC 24 V;1.5 W;0.2 W;2.5 VA;Kabel;"2 Nm";;;;max. 95°;"35 s";90°;;40 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_tmc24a-s-neutral_01_4c.jpg;TMC24A-S;TMC24A-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;345;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
101547;EF24A-MP;EF24A-MP;AC/DC 24 V;9.5 W;4.5 W;16 VA;Kabel;30 Nm;30 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";45 dB(A);stetig|kommunikativ;DC 0...10 V;Auf-Zu;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm² (halogenfrei)";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 12...26.7 mm";-30...50°C;;PIC_EU_EF24A-MF_4C.jpg;EF24A-MP;EF24A-MP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;378;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\EF..A (30 Nm)\stetig, MP\AC/DC 24 V\"
5020;TF230-S;TF230-S;AC 230 V;2.5 W;1.5 W;5 VA;Kabel;2.5 Nm;2.5 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<25 s / 90°";50 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP42;"wählbar durch Montage L / R";"1 x EPU";"Universalklemmbock 6...12.7 mm";"-30°C ... 50°C";;PIC_EU_TF-S-neutral_01_4C.jpg;TF230-S;TF230-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;358;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\Auf-Zu\AC 230 V\"
102117;LHK24A-SR100;LHK24A-SR100;AC/DC 24 V;7 W;3 W;14 VA;Kabel;;;"150 N";"Mit elektrischer Notstellfunktion 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lhk24a-mf100_4c.jpg;LHK24A-SR100;LHK24A-SR100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;263;"EU\Produkte\Lüftungsanwendungen\SuperCap-Linearantriebe\LHK..A (150 N)\stetig\AC/DC 24 V\"
4708;NM230A-S;NM230A-S;AC 230 V;2.5 W;0.6 W;5.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM230A-S_4C.jpg;NM230A-S;NM230A-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;359;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
102364;SF24A-MOD;SF24A-MOD;AC/DC 24 V;8.5 W;3.5 W;11 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);kommunikativ;;;;;"Kabel 1 m, 6 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF-Connector-neutral_01_4C.jpg;SF24A-MOD;SF24A-MOD_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;352;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig, MOD\AC/DC 24 V\"
5008;TMC230A-S;TMC230A-S;AC 230 V;2 W;0.5 W;4 VA;Kabel;"2 Nm";;;;max. 95°;"35 s";90°;;40 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 6...20 mm";-30...50°C;;PIC_EU_TMC230A-S-neutral_01_4C.jpg;TMC230A-S;TMC230A-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;334;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4713;NM24A;NM24A;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM24A_4C.jpg;NM24A;NM24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;571;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
59957;LF24-SR;LF24-SR;AC/DC 24 V;2.5 W;1 W;5 VA;Kabel;"4 Nm";4 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";30 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 8...16 mm";-30...50°C;;pic_eu_lf-neutral_01_4c.jpg;LF24-SR;LF24-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;392;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\stetig\AC/DC 24 V\"
5017;TF230;TF230;AC 230 V;2.5 W;1.5 W;5 VA;Kabel;2.5 Nm;2.5 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<25 s / 90°";50 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP42;"wählbar durch Montage L / R";;"Universalklemmbock 6...12.7 mm";"-30°C ... 50°C";;PIC_EU_TF230_4C.jpg;TF230;TF230_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;369;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\Auf-Zu\AC 230 V\"
102114;LHK24A-1-100;LHK24A-1-100;AC/DC 24 V;7 W;3 W;14 VA;Kabel;;;"150 N";"Mit elektrischer Notstellfunktion 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);Auf-Zu;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lhk24a-mf100_4c.jpg;LHK24A-1-100;LHK24A-1-100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;262;"EU\Produkte\Lüftungsanwendungen\SuperCap-Linearantriebe\LHK..A (150 N)\Auf-Zu\AC/DC 24 V\"
4716;SM24P-SR;SM24P-SR;AC/DC 24 V;2 W;0.4 W;4 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 / 1";;"Universalklemmbock 14...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;SM24P-SR;SM24P-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;388;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\SM..P (20 Nm)\stetig\AC/DC 24 V\"
4705;NM24P-S;NM24P-S;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 10...20 mm";-30...50°C;;pic_eu_robustline-luft-2cable_01_4c.jpg;NM24P-S;NM24P-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;380;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5022;TF230-SR;TF230-SR;AC 230 V;2.5 W;2 W;5.5 VA;Kabel;2.5 Nm;2.5 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<25 s / 90°";50 dB(A);stetig;"DC 0...10 V";;DC 2...10 V;DC 2...10 V;;IP42;"wählbar mit Schalter L / R";;"Universalklemmbock 6...12.7 mm";"-30°C ... 50°C";;PIC_EU_TF-S-neutral_01_4C.jpg;TF230-SR;TF230-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;382;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\stetig\AC 230 V\"
59976;ZDB-LU;ZDB-LU;;;;;;;;;;;;;;;;;;;;;;;;;;;pic_eu_zdb-lu_rotation-limiter_bw.jpg;ZDB-LU;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;190;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Drehwinkelbegrenzer\"
59954;LF24-S;LF24-S;AC/DC 24 V;5 W;2.5 W;7 VA;Kabel;"4 Nm";4 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"40...75 s";90°;"<20 s / 90°";50 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";"1 x EPU";"Universalklemmbock 8...16 mm";-30...50°C;;pic_eu_lf24-s_4c.jpg;LF24-S;LF24-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;386;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\Auf-Zu\AC/DC 24 V\"
4710;NM24A-SR;NM24A-SR;AC/DC 24 V;2 W;0.4 W;4 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-SR_4C.jpg;NM24A-SR;NM24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;379;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\stetig\AC/DC 24 V\"
61834;SMD230A;SMD230A;AC 230 V;4.5 W;1 W;8 VA;Kabel;"16 Nm";;;;max. 95°;"20 s";90°;;55 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 10...20 mm";-30...50°C;;pic_eu_smd230a_4c.jpg;SMD230A;SMD230A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;378;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\SMD..A (16 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
5010;TMC24A;TMC24A;AC/DC 24 V;1.5 W;0.2 W;2.5 VA;Kabel;"2 Nm";;;;max. 95°;"35 s";90°;;40 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_tmc24a-neutral_01_4c.jpg;TMC24A;TMC24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;327;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
102361;LM24A-MOD;LM24A-MOD;AC/DC 24 V;2.5 W;1.3 W;5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);kommunikativ;;;;;"Kabel 1 m, 6 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm24a-mod_4c.jpg;LM24A-MOD;LM24A-MOD_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;341;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig, MOD\AC/DC 24 V\"
5019;TF24-S;TF24-S;AC/DC 24 V;2.5 W;1.5 W;5 VA;Kabel;"2.5 Nm";2.5 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<25 s / 90°";50 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP42;"wählbar durch Montage L / R";"1 x EPU";"Universalklemmbock 6...12.7 mm";-30...50°C;;pic_eu_tf24-s_4c.jpg;TF24-S;TF24-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;388;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\Auf-Zu\AC/DC 24 V\"
102116;LHK24A-SZ100;"LHKA-6L0 001 AEM";AC/DC 24 V;7 W;3 W;14 VA;Kabel;;;"150 N";"Mit elektrischer Notstellfunktion 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);stetig;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lhk24a-mf100_4c.jpg;LHK24A-SZ100;LHK24A-SZ100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;255;"EU\Produkte\Lüftungsanwendungen\SuperCap-Linearantriebe\LHK..A (150 N)\stetig\AC/DC 24 V\"
4707;NM230A-F;NM230A-F;AC 230 V;2.5 W;0.6 W;5.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Formschluss 8x8 mm";-30...50°C;;PIC_EU_NM230A-F_4C.jpg;NM230A-F;NM230A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;337;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4715;SM230ASR;SM230ASR;AC 230 V;3.5 W;1 W;6.5 VA;Kabel;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM230ASR_4C.jpg;SM230ASR;SM230ASR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;386;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\stetig\AC 230 V\"
5021;TF24-SR;TF24-SR;AC/DC 24 V;2.5 W;1 W;4 VA;Kabel;2.5 Nm;2.5 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<25 s / 90°";50 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP42;"wählbar mit Schalter L / R";;"Universalklemmbock 6...12.7 mm";"-30°C ... 50°C";;PIC_EU_TF24-SR_4C.jpg;TF24-SR;TF24-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;342;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\stetig\AC/DC 24 V\"
4712;NM24AP5;NM24AP5;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM24AP5_4C.jpg;NM24AP5;NM24AP5_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;358;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
59956;LF230-S;LF230-S;AC 230 V;5 W;3 W;7 VA;Kabel;4 Nm;4 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"40...75 s";90°;"<20 s / 90°";50 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";"1 x EPU";"Universalklemmbock 8...16 mm";"-30°C ... 50°C";;PIC_EU_LF230-S_4C.jpg;LF230-S;LF230-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;362;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\Auf-Zu\AC 230 V\"
5016;TF24;TF24;AC/DC 24 V;2.5 W;1.5 W;5 VA;Kabel;"2.5 Nm";2.5 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<25 s / 90°";50 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP42;"wählbar durch Montage L / R";;"Universalklemmbock 6...12.7 mm";-30...50°C;;pic_eu_tf24_4c.jpg;TF24;TF24_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;387;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\Auf-Zu\AC/DC 24 V\"
5024;LMC24A-F;LMC24A-F;AC/DC 24 V;1.5 W;0.2 W;2.5 VA;Kabel;"5 Nm";;;;max. 95°;"35 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Formschluss 8x8 mm";-30...50°C;;pic_eu_lmc24a-f_4c.jpg;LMC24A-F;LMC24A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;338;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\LMC..A (5 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4714;NM24A-F;NM24A-F;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Formschluss 8x8 mm";-30...50°C;;PIC_EU_NM24A-F_4C.jpg;NM24A-F;NM24A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;329;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
61820;GK24A-MF;GK24A-MF;AC/DC 24 V;11 W;3 W;21 VA;Kabel;"40 Nm";;;"Mit elektrischer Notstellfunktion 0...100%";max. 95°;"150 s";90°;"35 s / 90°";52 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 12...26.7 mm";-30...50°C;;pic_eu_gk24a-mf_01_4c.jpg;GK24A-MF;GK24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;431;"EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\GK..A (40 Nm)\stetig, MF\AC/DC 24 V\"
4709;NM230ASR;NM230ASR;AC 230 V;3.5 W;1 W;6.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM230ASR_4C.jpg;NM230ASR;NM230ASR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;393;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\stetig\AC 230 V\"
102118;LHK24A-MP100;LHK24A-MP100;AC/DC 24 V;7 W;3 W;14 VA;Kabel;;;"150 N";"Mit elektrischer Notstellfunktion 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);stetig|kommunikativ;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_shk24a-mp100_4c.jpg;LHK24A-MP100;LHK24A-MP100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;352;"EU\Produkte\Lüftungsanwendungen\SuperCap-Linearantriebe\LHK..A (150 N)\stetig, MP\AC/DC 24 V\"
5009;TMC24A-SR;TMC24A-SR;AC/DC 24 V;1.5 W;0.4 W;3 VA;Kabel;"2 Nm";;;;max. 95°;"35 s";90°;;40 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 6...20 mm";-30...50°C;;PIC_EU_TMC24A-neutral_01_4C.jpg;TMC24A-SR;TMC24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\stetig\AC/DC 24 V\"
4717;SM24P-S;SM24P-S;AC/DC 24 V;2 W;0.2 W;4 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 14...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;SM24P-S;SM24P-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;388;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\SM..P (20 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
102115;LHK24A-MF100;"LHKA-4J0 001 A34";AC/DC 24 V;7 W;3 W;14 VA;Kabel;;;"150 N";"Mit elektrischer Notstellfunktion 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lhk24a-mf100_4c.jpg;LHK24A-MF100;LHK24A-MF100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Produkte\Lüftungsanwendungen\SuperCap-Linearantriebe\LHK..A (150 N)\stetig, MF\AC/DC 24 V\"
4706;NM230A;NM230A;AC 230 V;2.5 W;0.6 W;5.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM230A_4C.jpg;NM230A;NM230A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;385;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
5018;TF24-3;TF24-3;"AC/DC 24 V";2.5 W;1 W;4 VA;Kabel;2.5 Nm;2.5 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<25 s / 90°";50 dB(A);3-Punkt;;;;;"Kabel 1 m, 4 x 0.75 mm²";IP42;"wählbar mit Schalter L / R";;"Universalklemmbock 6...12.7 mm";"-30°C ... 50°C";;PIC_EU_TF24-3_4C.jpg;TF24-3;TF24-3_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;360;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\Auf-Zu, 3-Punkt\AC 24 V\"
59955;LF230;LF230;AC 230 V;5 W;3 W;7 VA;Kabel;4 Nm;4 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"40...75 s";90°;"<20 s / 90°";50 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";;"Universalklemmbock 8...16 mm";"-30°C ... 50°C";;PIC_EU_LF230_01_4C.jpg;LF230;LF230_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;364;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\Auf-Zu\AC 230 V\"
4711;NM24A-S;NM24A-S;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-S_4C.jpg;NM24A-S;NM24A-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
127845;SKM230-T-B12;SKM230-T-B12;AC 230 V;16 W;1.5 W;24 VA;Klemmen;;;;;;;;;;Auf-Zu;;;;;;IP40;;;;-30...50°C;;skm230-t-b12-4c.jpg;SKM230-T-B12;SKM230-T-B12_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;181;"EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\SKM.. (Modul zu CM..K..)\Auf-Zu\AC 230 V\"
4727;SM24A;SM24A;AC/DC 24 V;2 W;0.2 W;4 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 10...20 mm";-30...50°C;;pic_eu_sm24a_4c.jpg;SM24A;SM24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;436;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
62007;TMC230A;TMC230A;AC 230 V;2 W;0.5 W;4 VA;Kabel;"2 Nm";;;;max. 95°;"35 s";90°;;40 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_tmc230a-neutral_01_4c.jpg;TMC230A;TMC230A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;331;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
5030;LU24A;LU24A;AC/DC 24 V;1 W;0.5 W;2.5 VA;Kabel;"3 Nm";;;;∞;"150 s";360°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Formschluss 12 mm oder 8 mm (mit Einsatz)";-30...50°C;;pic_eu_lu24a_4c.jpg;LU24A;LU24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;328;"EU\Produkte\Lüftungsanwendungen\Rotativantriebe\LU..A (3 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5026;LMC230A-F;LMC230A-F;AC 230 V;2 W;0.5 W;4 VA;Kabel;"5 Nm";;;;max. 95°;"35 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Formschluss 8x8 mm";-30...50°C;;pic_eu_lmc24a-f_4c.jpg;LMC230A-F;LMC230A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;328;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\LMC..A (5 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4724;SM24A-S;SM24A-S;AC/DC 24 V;2 W;0.2 W;4 VA;Kabel;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM24A-S_4C.jpg;SM24A-S;SM24A-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;386;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
127358;NM24P-P5;NM24P-P5;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 10...20 mm";-30...50°C;;pic_eu_robustline-luft-2cable_01_4c.jpg;NM24P-P5;NM24P-P5_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;222;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4721;SM230P;SM230P;AC 230 V;2.5 W;0.6 W;6 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 14...20 mm";-30...50°C;;PIC_EU_Robustline-Luft-oFenster_01_4C.jpg;SM230P;SM230P_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;385;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\SM..P (20 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
140727;NM24A-MOD;NM24A-MOD;AC/DC 24 V;3.5 W;1.4 W;6 VA;Kabel;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);kommunikativ;;;;;"Kabel 1 m, 6 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 8...26.7 mm";-30...50°C;;pic_eu_nm24a-mod_4c.jpg;NM24A-MOD;NM24A-MOD_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;296;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\stetig, MOD\AC/DC 24 V\"
5050;SM230A-TP;SM230A-TP;AC 230 V;2.5 W;0.6 W;6 VA;Klemmen;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM230A-TP_4C.jpg;SM230A-TP;SM230A-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;377;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4729;GM24A;GM24A;AC/DC 24 V;4 W;2 W;6 VA;Kabel;40 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 12...26.7 mm";-30...50°C;;PIC_EU_GM24A_4C.jpg;GM24A;GM24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;362;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\Auf-Zu\AC/DC 24 V\"
5032;LU230A;LU230A;AC 230 V;2 W;1 W;4 VA;Kabel;"3 Nm";;;;∞;"150 s";360°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Formschluss 12 mm oder 8 mm (mit Einsatz)";-30...50°C;;pic_eu_lu230a_4c.jpg;LU230A;LU230A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;320;"EU\Produkte\Lüftungsanwendungen\Rotativantriebe\LU..A (3 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
5025;LMC230A;LMC230A;AC 230 V;2 W;0.5 W;4 VA;Kabel;"5 Nm";;;;max. 95°;"35 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lmc230a-neutral_01_4c.jpg;LMC230A;LMC230A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\LMC..A (5 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4720;SM230P-S;SM230P-S;AC 230 V;2.5 W;0.6 W;6 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 14...20 mm";-30...50°C;;PIC_EU_Robustline-Luft-2cable_01_4C.jpg;SM230P-S;SM230P-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;393;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\SM..P (20 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4726;SM230A-S;SM230A-S;AC 230 V;2.5 W;0.6 W;6 VA;Kabel;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM230A-S_4C.jpg;SM230A-S;SM230A-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
62006;SF24A-SZ-S2;SF24A-SZ-S2;AC/DC 24 V;5 W;3 W;7 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";"2 x EPU";"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF-2Kabel-neutral_01_4C.jpg;SF24A-SZ-S2;SF24A-SZ-S2_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;339;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig\AC/DC 24 V\"
140735;SMD24A;SMD24A;AC/DC 24 V;4 W;0.5 W;6.5 VA;Kabel;"16 Nm";;;;max. 95°;"20 s";90°;;55 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 10...20 mm";-30...50°C;;pic_eu_smd24a_4c.jpg;SMD24A;SMD24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;245;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\SMD..A (16 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5028;LMC24A-SR-F;LMC24A-SR-F;AC/DC 24 V;1.5 W;0.4 W;3 VA;Kabel;"5 Nm";;;;max. 95°;"35 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Formschluss 8x8 mm";-30...50°C;;pic_eu_lmc24a-sr-f_4c.jpg;LMC24A-SR-F;LMC24A-SR-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;342;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\LMC..A (5 Nm)\stetig\AC/DC 24 V\"
4723;SM24AP5;SM24AP5;AC/DC 24 V;2 W;0.2 W;4 VA;Kabel;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM24A-S-neutral_4C.jpg;SM24AP5;SM24AP5_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;377;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
59994;Z-GMA;Z-GMA;;;;;;;;;;;;;;;;;;;;;;;;;;;pic_eu_z-gma_ground-plate_bw.jpg;Z-GMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;186;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Bodenplatten-Verlängerungen\"
4718;SM24P-P5;SM24P-P5;AC/DC 24 V;2 W;0.2 W;4 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 14...20 mm";-30...50°C;;pic_eu_robustline-luft-2cable_01_4c.jpg;SM24P-P5;SM24P-P5_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;382;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\SM..P (20 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5052;SM24A-TP;SM24A-TP;AC/DC 24 V;2 W;0.2 W;4 VA;Klemmen;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM24A-TP_4C.jpg;SM24A-TP;SM24A-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;368;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5049;SM24A-SR-TP;SM24A-SR-TP;AC/DC 24 V;2 W;0.4 W;4 VA;Klemmen;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM24A-SR-TP_4C.jpg;SM24A-SR-TP;SM24A-SR-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\stetig\AC/DC 24 V\"
5027;LMC24A-SR;LMC24A-SR;AC/DC 24 V;1.5 W;0.4 W;3 VA;Kabel;"5 Nm";;;;max. 95°;"35 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm24a-sr_4c.jpg;LMC24A-SR;LMC24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;333;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\LMC..A (5 Nm)\stetig\AC/DC 24 V\"
127810;P1000A-F;P1000A-F;;;;;Kabel;;;;;;;;;;;;;;;;IP54;;;;-30...50°C;;pic_eu_p1000a-f_4c.jpg;P1000A-F;P1000A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;195;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
4728;SM24A-SR;SM24A-SR;AC/DC 24 V;2 W;0.4 W;4 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 10...20 mm";-30...50°C;;pic_eu_sm24a-sr_4c.jpg;SM24A-SR;SM24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;396;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\stetig\AC/DC 24 V\"
5031;LU24A-SR;LU24A-SR;AC/DC 24 V;1.5 W;0.5 W;3 VA;Kabel;3 Nm;;;;0...330°;"150 s";360°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Formschluss 12 mm oder 8 mm (mit Einsatz)";"-30°C ... 50°C";;PIC_EU_LU24A-SR_4C.jpg;LU24A-SR;LU24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Produkte\Lüftungsanwendungen\Rotativantriebe\LU..A (3 Nm)\stetig\AC/DC 24 V\"
4725;SM230A;SM230A;AC 230 V;2.5 W;0.6 W;6 VA;Kabel;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM230A_4C.jpg;SM230A;SM230A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4722;SM230PSR;SM230PSR;AC 230 V;3.5 W;1 W;6.5 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;"IP66 + IP67";"wählbar mit Schalter 0 / 1";;"Universalklemmbock 14...20 mm";-30...50°C;;PIC_EU_Robustline-Luft-oFenster_01_4C.jpg;SM230PSR;SM230PSR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;400;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\SM..P (20 Nm)\stetig\AC 230 V\"
4719;SM24P;SM24P;AC/DC 24 V;2 W;0.2 W;4 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 14...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;SM24P;SM24P_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;380;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\SM..P (20 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5051;SM230A-S-TP;SM230A-S-TP;AC 230 V;2.5 W;0.6 W;6 VA;Klemmen;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM230A-S-TP_4C.jpg;SM230A-S-TP;SM230A-S-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
140730;SM24A-MOD;SM24A-MOD;AC/DC 24 V;3.5 W;1.4 W;6 VA;Kabel;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);kommunikativ;;;;;"Kabel 1 m, 6 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM24A-MOD_4C.jpg;SM24A-MOD;SM24A-MOD_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;288;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\stetig, MOD\AC/DC 24 V\"
4730;GM24A-SR;GM24A-SR;AC/DC 24 V;4.5 W;2 W;6.5 VA;Kabel;40 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-SR_4C.jpg;GM24A-SR;GM24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;354;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\stetig\AC/DC 24 V\"
5033;LU230ASR;LU230ASR;AC 230 V;2 W;1 W;4 VA;Kabel;"3 Nm";;;;0...330°;"150 s";360°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"wählbar mit Schalter 0 / 1";;"Formschluss 12 mm oder 8 mm (mit Einsatz)";-30...50°C;;pic_eu_lu230asr_4c.jpg;LU230ASR;LU230ASR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;356;"EU\Produkte\Lüftungsanwendungen\Rotativantriebe\LU..A (3 Nm)\stetig\AC 230 V\"
4735;SMQ24A;SMQ24A;AC/DC 24 V;15 W;2 W;26 VA;Kabel;"16 Nm";;;;max. 95°;"7 s";90°;;63 dB(A);Auf-Zu;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 12...26.7 mm";-30...40°C;;pic_eu_smq24a_4c.jpg;SMQ24A;SMQ24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;346;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\SMQ..A (16 Nm)\Auf-Zu\AC/DC 24 V\"
4750;SF24A-SR-S2;SF24A-SR-S2;AC/DC 24 V;5 W;3 W;7 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar durch Montage L / R";"2 x EPU";"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF-2Kabel-neutral_01_4C.jpg;SF24A-SR-S2;SF24A-SR-S2_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;359;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig\AC/DC 24 V\"
5053;SM24A-S-TP;SM24A-S-TP;AC/DC 24 V;2 W;0.2 W;4 VA;Klemmen;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM24A-S-TP_4C.jpg;SM24A-S-TP;SM24A-S-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;382;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5058;NM24A-S-TP;NM24A-S-TP;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Klemmen;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-S-TP_4C.jpg;NM24A-S-TP;NM24A-S-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;340;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4732;GM24A-TP;GM24A-TP;AC/DC 24 V;4 W;2 W;6 VA;Klemmen;40 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-TP_4C.jpg;GM24A-TP;GM24A-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;346;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\Auf-Zu\AC/DC 24 V\"
5067;GK24A-1;GK24A-1;AC/DC 24 V;11 W;3 W;21 VA;Kabel;"40 Nm";;;"Mit elektrischer Notstellfunktion 0...100%";max. 95°;"150 s";90°;"35 s / 90°";53 dB(A);Auf-Zu;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 12...26.7 mm";-30...50°C;;pic_eu_gk24a-mf_01_4c.jpg;GK24A-1;GK24A-1_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;388;"EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\GK..A (40 Nm)\Auf-Zu\AC/DC 24 V\"
4746;SF230A-S2;SF230A-S2;AC 230 V;6.5 W;3.5 W;18 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";"2 x EPU";"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF-2Kabel-neutral_01_4C.jpg;SF230A-S2;SF230A-S2_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;368;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\Auf-Zu\AC 230 V\"
