PdmarticleID#PdmarticleID;Bezeichnung#Label;"Externer Schlüssel#ExternalKey";Nennspannung#83;"Leistungsverbrauch Betrieb#67";"Leistungsverbrauch Ruhestellung#68";"Leistungsverbrauch Dimensionierung#69";Anschluss#6759;Nenndrehmoment#260;"Drehmoment Feder Wert#117";Stellkraft#118;Notstellfunktion#890;Drehwinkel#473;"Laufzeit Motor#230";"Laufzeit Referenz#3645";"Laufzeit Notstellfunktion#3474";"Schallleistungspegel Motor#135";Ansteuerung#281;"Stellsignal Y#120";"Stellsignal Y veränderbar#5695";"Arbeitsbereich Y#121";"Stellungsrückmeldung U#122";"Anschluss Speisung / Steuerung#96";"Schutzart IEC/EN#144";"Laufrichtung Motor#119";Hilfsschalter#112;Achsmitnahme#137;Umgebungstemperatur#156;6287;"Produktbild 4c/bw#377";Datenblattname#406;"Datenblatt PDF#660";"Firma [Competitor]#7687";"Antrieb Serie [Competitor]#7606";"Produkttyp Antrieb [Wettbewerber]#7614";"Spannung [Competitor]#7607";"Schallleistungspegel [Competitor]#7608";"Control Typ [Competitor]#7609";"Laufzeit min [Competitor]#7610";"Laufzeit max [Competitor]#7776";"Drehmoment [Competitor]#7611";"Hub [Competitor]#7612";"Leistungsverbrauch [Competitor]#7681";"Anschluss [Competitor]#7682";"Sicherheitsfall [Competitor]#7683";"integrierter Schalter [Competitor]#7684";"integriertes Potentiometer [Competitor]#7685";"Schutzart [Competitor]#7686";"Drehwinkel [Competitor]#7771";"Arbeitsbereich [Competitor]#7772";"Stellungsrückmeldung [Competitor]#7773";"Achsmitnahme [Competitor]#7774";"Handeinstellung [Competitor]#7775";"zusätzlichen Angaben [Competitor]#7613";"Belimo Retrofit1 Actuator#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Antrieb Hinweis#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Antrieb Hinweis#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";Versions-Nr#VersionNr;Pfad#Path
5055;NM230A-S-TP;NM230A-S-TP;AC 230 V;2.5 W;0.6 W;5.5 VA;Klemmen;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 8...26.7 mm";-30...50°C;;pic_eu_nm230a-s-tp_4c.jpg;NM230A-S-TP;NM230A-S-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;345;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4734;GM230A-TP;GM230A-TP;AC 230 V;5 W;2.5 W;9 VA;Klemmen;40 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-TP_4C.jpg;GM230A-TP;GM230A-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;341;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\Auf-Zu\AC 230 V\"
4736;LMQ24A;LMQ24A;AC/DC 24 V;13 W;2 W;23 VA;Kabel;"4 Nm";;;;max. 95°;"2.5 s";90°;;54 dB(A);Auf-Zu;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 8...26.7 mm";-30...40°C;;pic_eu_lmq24a_4c.jpg;LMQ24A;LMQ24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;354;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\LMQ..A (4 Nm)\Auf-Zu\AC/DC 24 V\"
4731;GM24A-SR-TP;GM24A-SR-TP;AC/DC 24 V;4.5 W;2 W;6.5 VA;Klemmen;40 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-SR-TP_4C.jpg;GM24A-SR-TP;GM24A-SR-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;347;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\stetig\AC/DC 24 V\"
5057;NM24A-TP;NM24A-TP;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Klemmen;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-TP_4C.jpg;NM24A-TP;NM24A-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;338;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4749;SF24A-SZ;SF24A-SZ;AC/DC 24 V;5 W;3 W;7 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF-1Kabel-neutral_01_4C.jpg;SF24A-SZ;SF24A-SZ_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;341;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig\AC/DC 24 V\"
5054;NM230A-TP;NM230A-TP;AC 230 V;2.5 W;0.6 W;5.5 VA;Klemmen;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM230A-TP_4C.jpg;NM230A-TP;NM230A-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;342;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
5060;SM230ASR-TP;SM230ASR-TP;AC 230 V;3.5 W;1 W;6.5 VA;Klemmen;20 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM230ASR-TP_4C.jpg;SM230ASR-TP;SM230ASR-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;393;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\stetig\AC 230 V\"
4751;SF24A-SR;SF24A-SR;AC/DC 24 V;5 W;3 W;7 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF24A-SR_4C.jpg;SF24A-SR;SF24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;361;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig\AC/DC 24 V\"
5059;NM24A-SR-TP;NM24A-SR-TP;AC/DC 24 V;2 W;0.4 W;4 VA;Klemmen;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-SR-TP_4C.jpg;NM24A-SR-TP;NM24A-SR-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;339;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\stetig\AC/DC 24 V\"
4733;GM230A;GM230A;AC 230 V;5 W;2.5 W;9 VA;Kabel;40 Nm;;;;max. 95°;"150 s";90°;;45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock kehrbar 12...26.7 mm";-30...50°C;;PIC_EU_GM230A_4C.jpg;GM230A;GM230A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;343;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\Auf-Zu\AC 230 V\"
4752;SF24A-S2;SF24A-S2;"AC/DC 24 V ";5 W;2.5 W;7.5 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";"2 x EPU";"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF24A-S2_4C.jpg;SF24A-S2;SF24A-S2_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;377;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\Auf-Zu\AC/DC 24 V\"
5068;GK24A-SR;GK24A-SR;AC/DC 24 V;11 W;3 W;21 VA;Kabel;"40 Nm";;;"Mit elektrischer Notstellfunktion 0...100%";max. 95°;"150 s";90°;"35 s / 90°";53 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 12...26.7 mm";-30...50°C;;PIC_EU_GK24A-MF_01_4C.jpg;GK24A-SR;GK24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\GK..A (40 Nm)\stetig\AC/DC 24 V\"
60039;Z-NMA;Z-NMA;;;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_Z-NMA_Extension_BW.jpg;Z-NMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;187;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Bodenplatten-Verlängerungen\"
5056;NM230ASR-TP;NM230ASR-TP;AC 230 V;3.5 W;1 W;6.5 VA;Klemmen;"10 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 8...26.7 mm";-30...50°C;;pic_eu_nm230asr-tp_4c.jpg;NM230ASR-TP;NM230ASR-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;380;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\stetig\AC 230 V\"
253690;CM24-SX-L;"CMA-1W0 101 008";AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;linksdrehend;;"Universalklemmbock 6...12.7 mm";-30...50°C;;pic_eu_cm24-sx-l_4c.jpg;CM24-SX-L;CM24-SX-L_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;248;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\"
4747;SF230A;SF230A;AC 230 V;6.5 W;3.5 W;18 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF230A_4C.jpg;SF230A;SF230A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;364;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\Auf-Zu\AC 230 V\"
60066;Z-SF;Z-SF;;;;;;;;;;;;;;;;;;;;;;;;;;;pic_eu_z-sf_bw.jpg;Z-SF;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;167;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Bodenplatten-Verlängerungen\"
5504;NMQ24A-SR;NMQ24A-SR;AC/DC 24 V;13 W;2 W;23 VA;Kabel;"8 Nm";;;;max. 95°;"4 s";90°;;56 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 8...26.7 mm";-30...40°C;;pic_eu_nmq24a-sr_4c.jpg;NMQ24A-SR;NMQ24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;371;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\NMQ..A (8 Nm)\stetig\AC/DC 24 V\"
4759;NF24A-S2;NF24A-S2;AC/DC 24 V;6 W;2.5 W;8.5 VA;Kabel;10 Nm;10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";"2 x EPU";"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_NF24A-S2_4C.jpg;NF24A-S2;NF24A-S2_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;418;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC/DC 24 V\"
4764;NF24A;NF24A;AC/DC 24 V;6 W;2.5 W;8.5 VA;Kabel;10 Nm;10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_NF24A_4C.jpg;NF24A;NF24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;382;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC/DC 24 V\"
255151;CH24-SX-R100;"CHA-LD0 001 012";AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;rechtsdrehend;;;-30...50°C;;pic_eu_ch24-sx-r100_4c.jpg;CH24-SX-R100;CH24-SX-R100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;158;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\stetig\AC/DC 24 V\"
4756;NF230A;NF230A;AC 230 V;6 W;2.5 W;9.5 VA;Kabel;10 Nm;10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_NF230A_4C.jpg;NF230A;NF230A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;371;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC 230 V\"
5523;SHQ24A-SR100;SHQ24A-SR100;AC/DC 24 V;13 W;2 W;23 VA;Kabel;;;"200 N";;;"7 s";"100 mm";;56 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...40°C;;pic_eu_shq24a-sr100_4c.jpg;SHQ24A-SR100;SHQ24A-SR100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;343;"EU\Produkte\Lüftungsanwendungen\(Super-)schnellläufer-Linearantriebe\SHQ..A (200 N)\stetig\AC/DC 24 V\"
4761;NF24A-SR-S2;NF24A-SR-S2;AC/DC 24 V;3.5 W;2.5 W;5.5 VA;Kabel;10 Nm;10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";"2 x EPU";"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_NF-2Kabel-neutral_01_4C.jpg;NF24A-SR-S2;NF24A-SR-S2_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig\AC/DC 24 V\"
255082;CH24-SX-L100;"CHA-LD0 001 016";AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;linksdrehend;;;-30...50°C;;pic_eu_ch24-sx-l100_4c.jpg;CH24-SX-L100;CH24-SX-L100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;167;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\stetig\AC/DC 24 V\"
5506;SMQ24A-SR;SMQ24A-SR;AC/DC 24 V;15 W;2 W;26 VA;Kabel;"16 Nm";;;;max. 95°;"7 s";90°;;63 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 12...26.7 mm";-30...40°C;;pic_eu_smq24a-sr_4c.jpg;SMQ24A-SR;SMQ24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;348;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\SMQ..A (16 Nm)\stetig\AC/DC 24 V\"
4753;SF24A-MF;SF24A-MF;AC/DC 24 V;8.5 W;3.5 W;11 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF-Connector-neutral_01_4C.jpg;SF24A-MF;SF24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;427;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig, MF\AC/DC 24 V\"
255274;CH24-SX-R40;"CHA-LK0 001 012";AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;rechtsdrehend;;;-30...50°C;;pic_eu_ch24-sx-r40_4c.jpg;CH24-SX-R40;CH24-SX-R40_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;152;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\stetig\AC/DC 24 V\"
5509;LMQ24A-MF;LMQ24A-MF;AC/DC 24 V;13 W;2 W;23 VA;Kabel;"4 Nm";;;;max. 95°;"2.5 s";90°;;54 dB(A);stetig;DC 0...10 V;"Auf-Zu|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 8...26.7 mm";-30...40°C;;pic_eu_lmq24a-mf_4c.jpg;LMQ24A-MF;LMQ24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;380;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\LMQ..A (4 Nm)\stetig, MF\AC/DC 24 V\"
255109;CM24-SX-T-R;"CMA-1W0 100 007";AC/DC 24 V;1 W;0.5 W;1.5 VA;Klemmen;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (vieradrig)";IP20;rechtsdrehend;;"Universalklemmbock 6...12.7 mm";-30...50°C;;pic_eu_cm24-sx-t-r_4c.jpg;CM24-SX-T-R;CM24-SX-T-R_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;235;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\"
4758;NF24A-SZ-S2;NF24A-SZ-S2;AC/DC 24 V;3.5 W;2.5 W;5.5 VA;Kabel;10 Nm;10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";"2 x EPU";"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_NF-2Kabel-neutral_01_4C.jpg;NF24A-SZ-S2;NF24A-SZ-S2_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;359;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig\AC/DC 24 V\"
4755;SF24A;SF24A;AC/DC 24 V;5 W;2.5 W;7.5 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF24A_4C.jpg;SF24A;SF24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;377;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\Auf-Zu\AC/DC 24 V\"
255081;CM24-SX-R;"CMA-1W0 101 007";AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;rechtsdrehend;;"Universalklemmbock 6...12.7 mm";-30...50°C;;pic_eu_cm24-sx-r_4c.jpg;CM24-SX-R;CM24-SX-R_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;215;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\"
5505;NMQ24A-MF;NMQ24A-MF;AC/DC 24 V;13 W;2 W;23 VA;Kabel;"8 Nm";;;;max. 95°;"4 s";90°;;56 dB(A);stetig;DC 0...10 V;"Auf-Zu|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 8...26.7 mm";-30...40°C;;pic_eu_nmq24a-mf_4c.jpg;NMQ24A-MF;NMQ24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;369;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\NMQ..A (8 Nm)\stetig, MF\AC/DC 24 V\"
4757;NF230A-S2;NF230A-S2;AC 230 V;6 W;2.5 W;9.5 VA;Kabel;10 Nm;10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Auf-Zu;;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;"wählbar durch Montage L / R";"2 x EPU";"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_NF230A-S2_4C.jpg;NF230A-S2;NF230A-S2_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC 230 V\"
4763;NF24A-SR;NF24A-SR;AC/DC 24 V;3.5 W;2.5 W;5.5 VA;Kabel;10 Nm;10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_NF24A-SR_4C.jpg;NF24A-SR;NF24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;363;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig\AC/DC 24 V\"
5508;LMQ24A-SR;LMQ24A-SR;AC/DC 24 V;13 W;2 W;23 VA;Kabel;"4 Nm";;;;max. 95°;"2.5 s";90°;;54 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 8...26.7 mm";-30...40°C;;pic_eu_lmq24a-sr_4c.jpg;LMQ24A-SR;LMQ24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;356;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\LMQ..A (4 Nm)\stetig\AC/DC 24 V\"
4760;NF24A-SZ;NF24A-SZ;AC/DC 24 V;3.5 W;2.5 W;5.5 VA;Kabel;10 Nm;10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_NF_1Kabel-neutral_01_4C.jpg;NF24A-SZ;NF24A-SZ_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;347;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig\AC/DC 24 V\"
255108;CM24-SX-T-L;"CMA-1W0 100 008";AC/DC 24 V;1 W;0.5 W;1.5 VA;Klemmen;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (vieradrig)";IP20;linksdrehend;;"Universalklemmbock 6...12.7 mm";-30...50°C;;pic_eu_cm24-sx-t-l_4c.jpg;CM24-SX-T-L;CM24-SX-T-L_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;223;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\"
5510;SF24A-MP;SF24A-MP;AC/DC 24 V;8.5 W;3.5 W;11 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig|kommunikativ;DC 0...10 V;Auf-Zu;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 10...25.4 mm";-30...50°C;;PIC_EU_SF-Connector-neutral_01_4C.jpg;SF24A-MP;SF24A-MP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;483;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig, MP\AC/DC 24 V\"
4762;NF24A-MF;NF24A-MF;AC/DC 24 V;7 W;3.5 W;9.5 VA;Kabel;10 Nm;10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_NF-Connector-neutral_01_4C.jpg;NF24A-MF;NF24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;421;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig, MF\AC/DC 24 V\"
255272;CH24-SX-L40;"CHA-LK0 001 016";AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;linksdrehend;;;-30...50°C;;pic_eu_ch24-sx-l40_4c.jpg;CH24-SX-L40;CH24-SX-L40_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;149;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\stetig\AC/DC 24 V\"
4754;SF24ALON;SF24ALON;AC/DC 24 V;8.5 W;3.5 W;11 VA;Kabel;20 Nm;20 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);kommunikativ;;;;;"Kabel 1 m, 6 x 0.75 mm²";IP54;"wählbar mit Schalter L / R";;"Universalklemmbock 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF-Connector-neutral_01_4C.jpg;SF24ALON;SF24ALON_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;442;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig, LON\AC/DC 24 V\"
5507;SMQ24A-MF;SMQ24A-MF;AC/DC 24 V;15 W;2 W;26 VA;Kabel;"16 Nm";;;;max. 95°;"7 s";90°;;63 dB(A);stetig;DC 0...10 V;"Auf-Zu|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 12...26.7 mm";-30...40°C;;pic_eu_smq24a_4c.jpg;SMQ24A-MF;SMQ24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\SMQ..A (16 Nm)\stetig, MF\AC/DC 24 V\"
5554;SH24A-MF300;SH24A-MF300;AC/DC 24 V;3.5 W;1.3 W;6 VA;Kabel;;;"450 N";;;"150 s";"100 mm";;52 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_sh24a-mf-200_4c.jpg;SH24A-MF300;SH24A-MF300_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig, MF\AC/DC 24 V\"
272593;CH230-L40;"CHA-LJ0 001 008";AC 230 V;1.5 W;1 W;3 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mittels Kontaktbelegung";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH230-L40;CH230-L40_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;134;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\Auf-Zu, 3-Punkt\AC 230 V\"
5558;LH24A-MF60;LH24A-MF60;AC/DC 24 V;2.5 W;1.2 W;5 VA;Kabel;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mf_4c.jpg;LH24A-MF60;LH24A-MF60_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;384;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MF\AC/DC 24 V\"
5551;TF24-MFT;TF24-MFT;AC/DC 24 V;2.5 W;1 W;4 VA;Kabel;2.5 Nm;2.5 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<25 s / 90°";50 dB(A);stetig|kommunikativ;DC 0...10 V;Auf-Zu;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP42;"wählbar mit Schalter L / R";;"Universalklemmbock 6...12.7 mm";-30...50°C;;PIC_EU_TF24-MFT_4C.jpg;TF24-MFT;TF24-MFT_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;464;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\stetig, MF\AC/DC 24 V\"
4827;LM24A-SR-TP;LM24A-SR-TP;AC/DC 24 V;1 W;0.4 W;2 VA;Klemmen;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 6...20 mm";-30...50°C;;PIC_EU_LM24A-SR-TP_4C.jpg;LM24A-SR-TP;LM24A-SR-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;367;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig\AC/DC 24 V\"
5556;SH24A-MP200;SH24A-MP200;AC/DC 24 V;3.5 W;1.4 W;6 VA;Kabel;;;"450 N";;;"150 s";"100 mm";;52 dB(A);stetig|kommunikativ;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_sh24a-mp-200_4c.jpg;SH24A-MP200;SH24A-MP200_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;418;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig, MP\AC/DC 24 V\"
5553;SH24A-MF200;SH24A-MF200;AC/DC 24 V;3.5 W;1.3 W;6 VA;Kabel;;;"450 N";;;"150 s";"100 mm";;52 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_sh24a-mf-200_4c.jpg;SH24A-MF200;SH24A-MF200_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig, MF\AC/DC 24 V\"
272071;CH24-L40;"CHA-LG0 001 008";AC/DC 24 V;0.5 W;0.2 W;1 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mittels Kontaktbelegung";;;-30...50°C;;pic_eu_ch24-sx-l40_4c.jpg;CH24-L40;CH24-L40_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;136;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5539;LHQ24A-SR100;LHQ24A-SR100;AC/DC 24 V;13 W;2 W;23 VA;Kabel;;;"100 N";;;"3.5 s";"100 mm";;56 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...40°C;;pic_eu_lhq24a-sr100_4c.jpg;LHQ24A-SR100;LHQ24A-SR100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;340;"EU\Produkte\Lüftungsanwendungen\(Super-)schnellläufer-Linearantriebe\LHQ..A (100 N)\stetig\AC/DC 24 V\"
5555;SH24A-MP100;SH24A-MP100;AC/DC 24 V;3.5 W;1.4 W;6 VA;Kabel;;;"450 N";;;"150 s";"100 mm";;52 dB(A);stetig|kommunikativ;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_sh24a-mp-200_4c.jpg;SH24A-MP100;SH24A-MP100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;431;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig, MP\AC/DC 24 V\"
5552;SH24A-MF100;SH24A-MF100;AC/DC 24 V;3.5 W;1.3 W;6 VA;Kabel;;;"450 N";;;"150 s";"100 mm";;52 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_sh24a-mf100_4c.jpg;SH24A-MF100;SH24A-MF100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;388;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig, MF\AC/DC 24 V\"
5557;SH24A-MP300;SH24A-MP300;AC/DC 24 V;3.5 W;1.4 W;6 VA;Kabel;;;"450 N";;;"150 s";"100 mm";;52 dB(A);stetig|kommunikativ;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_sh24a-mp-200_4c.jpg;SH24A-MP300;SH24A-MP300_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;416;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig, MP\AC/DC 24 V\"
4826;LM24A-S-TP;LM24A-S-TP;AC/DC 24 V;1 W;0.2 W;1.5 VA;Klemmen;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 6...20 mm";-30...50°C;;PIC_EU_LM24A-S-TP_4C.jpg;LM24A-S-TP;LM24A-S-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;397;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5559;LH24A-MF100;LH24A-MF100;AC/DC 24 V;2.5 W;1.2 W;5 VA;Kabel;;;150 N;;;"150 s";"100 mm";;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;"-30°C ... 50°C";;PIC_EU_LH24A-MF_4C.jpg;LH24A-MF100;LH24A-MF100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;356;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MF\AC/DC 24 V\"
69780;GM24G-MP-T;GM24G-MP-T;AC/DC 24 V;4 W;1.6 W;7 VA;Klemmen;"40 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);stetig|kommunikativ;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)";IP66;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 14...26.7 mm";-30...50°C;;pic_eu_gm-g-t-neutral_01_4c.jpg;GM24G-MP-T;GM24G-MP-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;429;"EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GM..G-T (40 Nm)\stetig, MP\AC/DC 24 V\"
5572;SM24P-MF;SM24P-MF;AC/DC 24 V;3.5 W;1.3 W;6 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm² (halogenfrei)";"IP66 + IP67";"wählbar mit Schalter 0 / 1";;"Universalklemmbock 14...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;SM24P-MF;SM24P-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;419;"EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\SM..P (20 Nm)\stetig, MF\AC/DC 24 V\"
4828;LM24A-SR-F;LM24A-SR-F;AC/DC 24 V;1 W;0.4 W;2 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Formschluss 8x8 mm";-30...50°C;;PIC_EU_LM24A-SR-F_4C.jpg;LM24A-SR-F;LM24A-SR-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;320;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig\AC/DC 24 V\"
5564;LH24A-MF100-TP;LH24A-MF100-TP;AC/DC 24 V;2.5 W;1.2 W;5 VA;Klemmen;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mf100-tp_4c.jpg;LH24A-MF100-TP;LH24A-MF100-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;377;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MF\AC/DC 24 V\"
5566;LH24A-MF300-TP;LH24A-MF300-TP;AC/DC 24 V;2.5 W;1.2 W;5 VA;Klemmen;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mf300-tp_4c.jpg;LH24A-MF300-TP;LH24A-MF300-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MF\AC/DC 24 V\"
69833;CH24-L60;CH24-L60.2;AC/DC 24 V;0.5 W;0.2 W;1 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mittels Kontaktbelegung";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-L60;CH24-L60_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;315;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4833;LM24AP5;LM24AP5;AC/DC 24 V;1 W;0.2 W;1.5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm24ap5_4c.jpg;LM24AP5;LM24AP5_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;364;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
69836;CM24-L-100D.2;CM24-L-100D.2;AC/DC 24 V;0.5 W;0.2 W;1 VA;Kabel;;;;;70°;"58 s";;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-L-100D;CM24-L-100D_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;326;"EU\Produkte\Lüftungsanwendungen\Antriebe mit Klappenblatt\CM..D.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4835;LM24A;LM24A;AC/DC 24 V;1 W;0.2 W;1.5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm24a_4c.jpg;LM24A;LM24A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;745;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
69829;CH24-SR-R100;CH24-SR-R100.2;AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;rechtsdrehend;;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-SR-R100;CH24-SR-R100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;313;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\stetig\AC/DC 24 V\"
4841;LM230ASR-TP;LM230ASR-TP;AC 230 V;2 W;1 W;4 VA;Klemmen;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm230asr-tp_4c.jpg;LM230ASR-TP;LM230ASR-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;400;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig\AC 230 V\"
5574;SM24A-MF;SM24A-MF;AC/DC 24 V;3.5 W;1.3 W;6 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);stetig;DC 0...10 V;Auf-Zu;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 10...20 mm";-30...50°C;;pic_eu_sm24a-mf_01_4c.jpg;SM24A-MF;SM24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;436;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\stetig, MF\AC/DC 24 V\"
4839;LM230A-TP;LM230A-TP;AC 230 V;1.5 W;0.5 W;3.5 VA;Klemmen;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm230a-tp_4c.jpg;LM230A-TP;LM230A-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;367;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
5565;LH24A-MF200-TP;LH24A-MF200-TP;AC/DC 24 V;2.5 W;1.2 W;5 VA;Klemmen;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mf200-tp_4c.jpg;LH24A-MF200-TP;LH24A-MF200-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MF\AC/DC 24 V\"
4843;LM230A-S;LM230A-S;AC 230 V;1.5 W;0.5 W;3.5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm230a-s_4c.jpg;LM230A-S;LM230A-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;379;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
5561;LH24A-MF300;LH24A-MF300;AC/DC 24 V;2.5 W;1.2 W;5 VA;Kabel;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mp300_4c.jpg;LH24A-MF300;LH24A-MF300_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;373;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MF\AC/DC 24 V\"
69828;CH24-SR-R60;CH24-SR-R60.2;AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;rechtsdrehend;;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-SR-R60;CH24-SR-R60_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\stetig\AC/DC 24 V\"
69838;CM24-L-150D.2;CM24-L-150D.2;AC/DC 24 V;0.5 W;0.2 W;1 VA;Kabel;;;;;70°;"58 s";;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-L-150D;CM24-L-150D_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;"EU\Produkte\Lüftungsanwendungen\Antriebe mit Klappenblatt\CM..D.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5568;LH24A-MP300;LH24A-MP300;AC/DC 24 V;2.5 W;1.3 W;5 VA;Kabel;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig|kommunikativ;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mp300_4c.jpg;LH24A-MP300;LH24A-MP300_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;415;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MP\AC/DC 24 V\"
5575;LM24A-MP;LM24A-MP;AC/DC 24 V;2.5 W;1.3 W;5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig|kommunikativ;DC 0...10 V;Auf-Zu;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 6...20 mm";-30...50°C;;PIC_EU_LM24A-MP_4C.jpg;LM24A-MP;LM24A-MP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;449;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig, MP\AC/DC 24 V\"
69831;CH230-L100;CH230-L100.2;AC 230 V;1.5 W;1 W;3 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mittels Kontaktbelegung";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH230-L100;CH230-L100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;289;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\Auf-Zu, 3-Punkt\AC 230 V\"
4838;LM72A;LM72A;DC 48...110 V;2.5 W;2 W;2.5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm72a_4c.jpg;LM72A;LM72A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;388;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\DC 48...110 V\"
4832;LM24A-S;LM24A-S;AC/DC 24 V;1 W;0.2 W;1.5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 6...20 mm";-30...50°C;;PIC_EU_LM24A-S_4C.jpg;LM24A-S;LM24A-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;437;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
69776;NF24G-MP-L;NF24G-MP-L;AC/DC 24 V;7 W;3.5 W;9.5 VA;Kabel;"10 Nm";10 Nm;;"Mit mechanischer Notstellfunktion";max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);stetig|kommunikativ;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm² (halogenfrei)";IP66;"wählbar mit Schalter L / R";;"Universalklemmbock 12...26.7 mm";-30...50°C;;pic_eu_gm-g-t-neutral_01_4c.jpg;NF24G-MP-L;NF24G-MP-L_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;390;"EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\NF..G (10 Nm)\stetig, MP\AC/DC 24 V\"
4840;LM230A-S-TP;LM230A-S-TP;AC 230 V;1.5 W;0.5 W;3.5 VA;Klemmen;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm230a-s-tp_4c.jpg;LM230A-S-TP;LM230A-S-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;372;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
5560;LH24A-MF200;LH24A-MF200;AC/DC 24 V;2.5 W;1.2 W;5 VA;Kabel;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mf200_4c.jpg;LH24A-MF200;LH24A-MF200_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;365;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MF\AC/DC 24 V\"
5563;LH24A-MF60-TP;LH24A-MF60-TP;AC/DC 24 V;2.5 W;1.2 W;5 VA;Klemmen;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mf100-tp_4c.jpg;LH24A-MF60-TP;LH24A-MF60-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;387;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MF\AC/DC 24 V\"
4837;LM24A-TP;LM24A-TP;AC/DC 24 V;1 W;0.2 W;1.5 VA;Klemmen;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Universalklemmbock 6...20 mm";-30...50°C;;PIC_EU_LM24A-TP_4C.jpg;LM24A-TP;LM24A-TP_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;383;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5567;LH24A-MP200;LH24A-MP200;AC/DC 24 V;2.5 W;1.3 W;5 VA;Kabel;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig|kommunikativ;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mp-200_4c.jpg;LH24A-MP200;LH24A-MP200_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;410;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MP\AC/DC 24 V\"
4834;LM24A-F;LM24A-F;AC/DC 24 V;1 W;0.2 W;1.5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Formschluss 8x8 mm";-30...50°C;;PIC_EU_LM24A-F_4C.jpg;LM24A-F;LM24A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;330;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5573;LM24A-MF;LM24A-MF;AC/DC 24 V;2.5 W;1.2 W;5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;Auf-Zu;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 6...20 mm";-30...50°C;;PIC_EU_LM24A_MF-neutral_01_4C.jpg;LM24A-MF;LM24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;447;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig, MF\AC/DC 24 V\"
4830;LM24A-SR;LM24A-SR;AC/DC 24 V;1 W;0.4 W;2 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm24a-sr_4c.jpg;LM24A-SR;LM24A-SR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;447;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig\AC/DC 24 V\"
69830;CH24-SR-L60;CH24-SR-L60.2;AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;linksdrehend;;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-SR-L60;CH24-SR-L60_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;331;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\stetig\AC/DC 24 V\"
4842;LM230ASR;LM230ASR;AC 230 V;2 W;1 W;4 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm230asr_4c.jpg;LM230ASR;LM230ASR_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;428;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig\AC 230 V\"
5562;LH24A-MP100;LH24A-MP100;AC/DC 24 V;2.5 W;1.3 W;5 VA;Kabel;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig|kommunikativ;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-mp100_4c.jpg;LH24A-MP100;LH24A-MP100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;422;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MP\AC/DC 24 V\"
69853;CM230-L-125D.2;CM230-L-125D.2;AC 230 V;1.5 W;1 W;3 VA;Kabel;;;;;70°;"58 s";;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM230-L-125D;CM230-L-125D_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;297;"EU\Produkte\Lüftungsanwendungen\Antriebe mit Klappenblatt\CM..D.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
4847;LM72A-S;LM72A-S;"DC 48...110 V";2.5 W;2 W;2.5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";"1 x EPU";"Universalklemmbock 6...20 mm";-30...50°C;;pic_eu_lm72a-s_4c.jpg;LM72A-S;LM72A-S_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;342;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\DC 48...110 V\"
5583;NMC24A-MF;NMC24A-MF;AC/DC 24 V;4 W;1.5 W;7 VA;Kabel;"10 Nm";;;;max. 95°;"35 s";90°;;45 dB(A);stetig;DC 0...10 V;Auf-Zu;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock 8...26.7 mm";-30...50°C;;PIC_EU_NMC24A-MF_4C.jpg;NMC24A-MF;NMC24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;349;"EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\NMC..A (10 Nm)\stetig, MF\AC/DC 24 V\"
4844;LM230A-F;LM230A-F;AC 230 V;1.5 W;0.5 W;3.5 VA;Kabel;"5 Nm";;;;max. 95°;"150 s";90°;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)";;"Formschluss 8x8 mm";-30...50°C;;PIC_EU_LM230A-F_4C.jpg;LM230A-F;LM230A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;334;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
5586;SM24A-PC;SM24A-PC;AC/DC 24 V;3.5 W;1.25 W;6 VA;Kabel;"20 Nm";;;;max. 95°;"150 s";90°;;45 dB(A);stetig;;;DC 0...20 V Phasenschnitt;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Universalklemmbock kehrbar 10...20 mm";-30...50°C;;pic_eu_sm24a-ma-or_4c.jpg;SM24A-PC;SM24A-PC_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;431;"EU\Produkte\Lüftungsanwendungen\Retrofit-Antriebe\SM..A (20 Nm)\stetig\AC/DC 24 V\"
5580;LU24A-MF;LU24A-MF;AC/DC 24 V;2.5 W;1.2 W;5 VA;Kabel;3 Nm;;;;0...1800°;"150 s";360°;;45 dB(A);stetig;DC 0...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter 0 / 1";;"Formschluss 12 mm oder 8 mm (mit Einsatz)";"-30°C ... 50°C";;PIC_EU_LU24A-MF_4C.jpg;LU24A-MF;LU24A-MF_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;350;"EU\Produkte\Lüftungsanwendungen\Rotativantriebe\LU..A (3 Nm)\stetig, MF\AC/DC 24 V\"
61157;Z-SMA;Z-SMA;;;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_Z-SMA_BW.jpg;Z-SMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;187;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Bodenplatten-Verlängerungen\"
69850;CM24-SR-L-150D.2;"CDA-030 S01 0202";AC/DC 24 V;1 W;0.5 W;1.5 VA;Kabel;;;;;70°;"58 s";;;35 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-SR-L-150D;CM24-SR-L-150D_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Produkte\Lüftungsanwendungen\Antriebe mit Klappenblatt\CM..D.. (2 Nm)\stetig\AC/DC 24 V\"
69855;CM230-L-160D.2;"CDA-060 T01 0032";AC 230 V;1.5 W;1 W;3 VA;Kabel;;;;;70°;"58 s";;;35 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM230-L-160D;CM230-L-160D_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;296;"EU\Produkte\Lüftungsanwendungen\Antriebe mit Klappenblatt\CM..D.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\"
69863;CH24-L100;CH24-L100.2;AC/DC 24 V;0.5 W;0.2 W;1 VA;Kabel;;;"125 N";;;"380 s";"100 mm";;35 dB(A);;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mittels Kontaktbelegung";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-L100;CH24-L100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;289;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\CH.. (125 N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4849;LH24A100;LH24A100;AC/DC 24 V;1.5 W;0.5 W;3 VA;Kabel;;;"150 N";;;"150 s";"100 mm";;45 dB(A);Auf-Zu|3-Punkt;;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;"wählbar mit Schalter 0 (ausgefahren) / 1 (eingefahren)";;;-30...50°C;;pic_eu_lh24a100_4c.jpg;LH24A100;LH24A100_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;331;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4852;LH24A-SX60;LH24A-SX60;AC/DC 24 V;2.5 W;0.9 W;4.5 VA;Kabel;;;"150 N";;;"150 s";"100 mm";;45 dB(A);stetig;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Kabel 1 m, 4 x 0.75 mm²";IP54;"wählbar mit Schalter";;;-30...50°C;;pic_eu_lh24a-sx60_4c.jpg;LH24A-SX60;LH24A-SX60_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;328;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig\AC/DC 24 V\"
