PdmarticleID#PdmarticleID	Bezeichnung#Label	Externer Schlüssel#ExternalKey	Nennspannung#83	Leistungsverbrauch Betrieb#67	Leistungsverbrauch Ruhestellung#68	Leistungsverbrauch Dimensionierung#69	Anschluss#6759	Nenndrehmoment#260	Drehmoment Feder Wert#117	Stellkraft#118	Notstellfunktion#890	Drehwinkel#473	Laufzeit Motor#230	Laufzeit Referenz#3645	Laufzeit Notstellfunktion#3474	Schallleistungspegel Motor#135	Ansteuerung#281	Stellsignal Y#120	Stellsignal Y veränderbar#5695	Arbeitsbereich Y#121	Stellungsrückmeldung U#122	Anschluss Speisung / Steuerung#96	Schutzart IEC/EN#144	Laufrichtung Motor#119	Hilfsschalter#112	Achsmitnahme#137	Umgebungstemperatur#156	6287	Produktbild 4c/bw#377	Datenblattname#406	Datenblatt PDF#660	Firma [Competitor]#7687	Antrieb Serie [Competitor]#7606	Produkttyp Antrieb [Wettbewerber]#7614	Spannung [Competitor]#7607	Schallleistungspegel [Competitor]#7608	Control Typ [Competitor]#7609	Laufzeit min [Competitor]#7610	Laufzeit max [Competitor]#7776	Drehmoment [Competitor]#7611	Hub [Competitor]#7612	Leistungsverbrauch [Competitor]#7681	Anschluss [Competitor]#7682	Sicherheitsfall [Competitor]#7683	integrierter Schalter [Competitor]#7684	integriertes Potentiometer [Competitor]#7685	Schutzart [Competitor]#7686	Drehwinkel [Competitor]#7771	Arbeitsbereich [Competitor]#7772	Stellungsrückmeldung [Competitor]#7773	Achsmitnahme [Competitor]#7774	Handeinstellung [Competitor]#7775	zusätzlichen Angaben [Competitor]#7613	Belimo Retrofit1 Actuator#7597	Belimo Retrofit1 Accessory1#7604	Belimo Retrofit1 Accessory2#7777	Belimo Retrofit1 Antrieb Hinweis#7881	Belimo Retrofit2 Actuator#7680	Belimo Retrofit2 Accessory1#7697	Belimo Retrofit2 Accessory2#7778	Belimo Retrofit2 Antrieb Hinweis#7882	Belimo Retrofit3 Actuator#7688	Belimo Retrofit3 Accessory#7698	Belimo Retrofit3 Actuator Note#7883	Belimo Retrofit4 Actuator#7704	Belimo Retrofit4 Accessory#7705	Belimo Retrofit4 Actuator Note#7884	Versions-Nr#VersionNr	Pfad#Path
304289	RFP-239																															Newenta			AC/DC 24 V		2- / 3-Punkt			15 Nm					2 x EPU						6...15 mm			SM24A	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|											40	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301356	ML6661E2004																															Honeywell			AC 230 V	45 dB(A)	3-Punkt	110 s		4 Nm		4 VA	1 m				IP54	95°			9.5...12.7 mm			LM230A														53	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301684	GM24-SR90/500 BL																															Belimo			AC 24 V	45 dB(A)	stetig	135 s		30 Nm			5 m				IP54	95°	DC 2...10 V / Phase-cut / 0…135 Ω	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA		Anschluss: Kabel 1 m, PVC|	GM24A-SR	SBG24	Z-GMA	"Phasenanschnitt-Steuerung nur mit SBG24.|
Anschluss: Kabel 1 m, PVC|"							54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304452	AS2D8																															Staefa Control System			AC 230 V		3-Punkt			8 Nm			1 m								8...20 mm			NM230A														38	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\
301689	KM24+K1																															Belimo			AC 24 V	45 dB(A)	Auf-Zu	15 s	35 s	2 Nm		3 VA	Terminal				IP40	90°			8 mm			LMC24A														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301523	DML2.2S																															Joventa			AC 230 V	45 dB(A)	stetig	125 s	160 s	24 Nm		6 VA	Terminal		2 x EPU		IP40	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	Getriebeausrastung																59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304296	RFP-512																															Newenta			AC 100...230 V		2- / 3-Punkt			5 Nm					2 x EPU						6...15 mm			LM230A	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|											40	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301353	ML6185E1006																															Honeywell			AC 24 V	45 dB(A)	Auf-Zu	120 s		6 Nm		12 VA	0.9 m	ja			IP54	90°			9.5...12.7 mm	Handaufzugskurbel		NF24A														60	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301518	DML1.1																															Joventa			AC/DC 24 V	45 dB(A)	stetig	125 s	160 s	24 Nm		7.5 VA	Terminal				IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	Getriebeausrastung		GM24A-SR-TP														56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304291	RFP-413																															Newenta			AC 230 V		2- / 3-Punkt			5 Nm											6...15 mm			LM230A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301691	KM24-3+K1																															Belimo			AC/DC 24 V	45 dB(A)	3-Punkt	80 s	110 s	2.5 Nm		2 VA	Terminal				IP40	90°			8...12 mm			LM24A														56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301679	GM24-SR SW																															Belimo			AC 24 V	45 dB(A)	stetig	135 s		30 Nm		7 VA	0.9 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA													54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304457	ASUD15F/A																															Staefa Control System			AC 24 V		stetig			15 Nm			1 m	ja				95°	DC 2...10 V					SF24A-SR														40	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\
304454	ASU1D15																															Staefa Control System			AC 24 V		stetig			15 Nm		5 VA						95°	DC 2...10 V / Phase-cut		10...20 mm			SM24A-SR				SM24A-PC										38	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\
301358	ML6674E2007																															Honeywell			AC 230 V	45 dB(A)	3-Punkt	110 s		8 Nm		4 VA	1 m				IP54	95°			9.5...12.7 mm			NM230A														53	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301363	ML6694E1007																															Honeywell			AC 230 V	45 dB(A)	3-Punkt	200 s		34 Nm		6.5 VA	1 m				IP54	95°			10...16 mm	Getriebeausrastung																56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301355	ML6194E1008																															Honeywell			AC 24 V	45 dB(A)	3-Punkt	200 s		34 Nm		5 VA	1 m				IP54	95°			10...16 mm	Getriebeausrastung		GM24A-MP			Für 3-Punkt-Ansteuerung, nur AC.|											57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
304298	RFP-520																															Newenta			AC 100...230 V		2- / 3-Punkt			10 Nm											6...15 mm			NM230A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
304301	RFP-530																															Newenta			AC 100...230 V		2- / 3-Punkt			15 Nm											6...15 mm			SM230A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301515	DMF1.06S																															Joventa			AC/DC 24 V	51 dB(A)	stetig	25 s	40 s	6 Nm		12 VA	1.2 m (halogen-free)	ja	1 x EPU		IP54	90°	DC 0(2)...10 V		10...16 mm			NF24A-SR-S2			Anschluss: Kabel 1 m, PVC|											59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301686	KM220+K1																															Belimo			AC 230 V	45 dB(A)	Auf-Zu	15 s	35 s	2 Nm		14 VA	Terminal				IP40	90°			8...12 mm			LMC230A														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304293	RFP-423																															Newenta			AC 230 V		2- / 3-Punkt			10 Nm											6...15 mm			NM230A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301520	DML1.3																															Joventa			AC/DC 24 V	45 dB(A)	stetig	125 s	160 s	24 Nm		7.5 VA	Terminal				IP54	93°	DC 0...20 V Phase-cut / 0...135 Ω	DC 0...10 V	10...20 mm	Getriebeausrastung		GM24A-SR	SBG24		"Phasenanschnitt-Steuerung nur mit SBG24.|
Bezüglich 0...135 Ω kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|"											56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301681	GM24-SR/500																															Belimo			AC 24 V	45 dB(A)	stetig	135 s		30 Nm		7 VA	5 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA		Anschluss: Kabel 1 m, PVC|											54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301525	DML2.5S																															Joventa			AC 230 V	45 dB(A)	stetig	125 s		24 Nm		6 VA	Terminal		2 x EPU		IP54	93°	0(4)...20 mA	DC 0(2)...10 V	10...20 mm	Getriebeausrastung																58	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301362	ML6684E1016																															Honeywell			AC 230 V	45 dB(A)	3-Punkt	110 s		17 Nm		6 VA	1 m		2 x EPU		IP54	95°			10...16 mm	Getriebeausrastung		SM230A-S				SM230A	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							60	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301365	ML7161A2008+201052B																															Honeywell			AC 24 V	45 dB(A)	stetig	90 s		4 Nm			1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			LM24A-SR	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|											52	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301683	GM24-SR90																															Belimo			AC 24 V	45 dB(A)	stetig	135 s		30 Nm			0.9 m				IP54	95°	DC 2...10 V / Phase-cut / 0…135 Ω	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA			GM24A-SR	SBG24	Z-GMA	Phasenanschnitt-Steuerung nur mit SBG24.|							54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301840	NMC24-TP																															Belimo			AC/DC 24 V	45 dB(A)	Auf-Zu			10 Nm			1 m				IP54	95°			8...20 mm			NMC24A-MP	Z-NMA													54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304295	RFP-510																															Newenta			AC 100...230 V		2- / 3-Punkt			5 Nm											6...15 mm			LM230A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301842	NMQB24																															Belimo			AC/DC 24 V	52 dB(A)	Auf-Zu	4 s	15 s	8 Nm		20 VA	1 m				IP54	95°			8...26,7 mm			NMQ24A	Z-NMA													56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304461	EFMA24																															t.a.c.			AC 24 V	45 dB(A)	stetig	150 s		15 Nm		10 VA	0.9 m	ja			IP42	95°	DC 2...10 V / Phase-cut	DC 2...10 V	10…20 mm	Handaufzugskurbel		SF24A-SR				SF24A-SR	SBG24		Phasenanschnitt-Steuerung nur mit SBG24.|							44	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301688	KM24																															Belimo			AC 24 V	45 dB(A)	Auf-Zu	15 s	35 s	2 Nm		3 VA	Terminal				IP40	90°			8 mm			LMC24A-F														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301527	DMN5.2																															Joventa			DC 48 V	40 dB(A)	stetig	35 s		4 Nm		4.5 VA	Terminal				IP50	93°	DC 0...10 V	DC 0...10 V	6...16 mm	Getriebeausrastung																55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301360	ML6674E3021																															Honeywell			AC 230 V		3-Punkt	110 s		8 Nm														NM230A														50	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301844	NMQB24-SR0																															Belimo			AC/DC 24 V	52 dB(A)	stetig	2.5 s		4 Nm		23 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...26,7 mm			LMQ24A-SR	Z-NMA													53	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304456	ASU1D30																															Staefa Control System			AC 24 V		stetig			30 Nm		7 VA						95°	DC 2...10 V / Phase-cut		12...20 mm			GM24A-SR				GM24A-SR	SBG24		Phasenanschnitt-Steuerung nur mit SBG24.|							37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Staefa Control System\
301517	DMG1.1S																															Joventa			AC/DC 24 V	45 dB(A)	stetig	200 s		32 Nm		4.5 VA	Terminal		2 x EPU		IP40	93°	DC 0...10 V	DC 0...10 V	10...20 mm	Getriebeausrastung		GM24A-MP-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|	GM24A-SR-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304300	RFP-529																															Newenta			AC 100...230 V		2- / 3-Punkt			10 Nm					2 x EPU						6...15 mm			NM230A	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|											40	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301522	DML2.2																															Joventa			AC 230 V	45 dB(A)	stetig	125 s	160 s	24 Nm		6 VA	Terminal				IP40	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	Getriebeausrastung																56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304312	SCP-510-2																															Newenta			AC 100...230 V		Auf-Zu			5 Nm				ja							6...15 mm			LF230														42	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301695	LM100																															Belimo			AC 110 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		6 VA	1 m				IP54	95°			6...16 mm			LM230A														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301372	ML7285E1003																															Honeywell			AC 24 V	45 dB(A)	Auf-Zu	120 s		6 Nm		12 VA	0.9 m	ja			IP54	90°			9.5...12.7 mm	Handaufzugskurbel		NF24A														60	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301377	ML9184A1000																															Honeywell			AC 24 V	45 dB(A)	stetig	110 s		17 Nm		6 VA	0.9 m				IP54	95°	0...135 Ω		8...16 mm			SM24A-R9														52	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
304468	EMS5																															t.a.c.			AC 24 V		stetig	150 s		5 Nm		3 VA	0.9 m				IP50	90°	DC 0...10 V		8…16 mm			LM24A-MP				LM24A-SR										38	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301700	LM230 HG																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301367	ML7174A2001																															Honeywell			AC 24 V	45 dB(A)	stetig	110 s		8 Nm			1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			NM24A-MP														51	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
304473	M42/220 V																															t.a.c.			AC 220 V			53 s		2.5 Nm		3.5 VA					IP44	180°						LU230A														36	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301534	DMS2.5																															Joventa			AC 230 V	45 dB(A)	stetig	30 s		8 Nm		6 VA	Terminal				IP54	93°	0(4)...20 mA	DC 0(2)...10 V	10...20 mm	Getriebeausrastung		NM230ASR-TP			Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.|											55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301856	SF230-S																															Belimo			AC 230 V	45 dB(A)	Auf-Zu	110 s		15 Nm		10 VA	1 m	ja	2 x EPU		IP54	90°			10...20 mm			SFA-S2				SFA	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							61	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304314	SCP-512-2																															Newenta			AC 100...230 V		Auf-Zu			5 Nm				ja	2 x EPU						6...15 mm			LF230-S				LF230	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							45	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301692	KM24-SL																															Belimo			AC 24 V	45 dB(A)	stetig	50 s	180 s	2 Nm		3 VA	Terminal				IP40	45...270°	DC 0...10 V		8 mm			LU24A-MP	K-LU	ZDB-LU		LU24A-MP	K-LU									59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301861	SM220																															Belimo			AC 230 V	45 dB(A)	2- / 3-Punkt	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304307	SCM-212-3																															Newenta			AC/DC 24 V		stetig			5 Nm				ja	2 x EPU				DC 0...10 V		6...15 mm			LF24-MFT2	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|	LF24-SR	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							46	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301529	DMS1.1S																															Joventa			AC/DC 24 V	45 dB(A)	stetig	30 s	45 s	8 Nm		7.5 VA	Terminal		2 x EPU		IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	Getriebeausrastung		NMC24A-MP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|	NM24A-SR-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							60	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301863	SM220 H																															Belimo			AC 230 V	45 dB(A)	2- / 3-Punkt	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301539	SA1.10S																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	16 s		16 Nm		13 VA	Terminal		2 x EPU		IP54	93°			10...20 mm	Getriebeausrastung		SMQ24A	S2A		"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|
Zubehör S2A mit 2 einstellbaren Schaltpunkten.|"											59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304309	SCP-210-3																															Newenta			AC/DC 24 V		Auf-Zu			5 Nm				ja							6...15 mm			LF24														42	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301369	ML7174E3013																															Honeywell			AC 24 V	45 dB(A)	stetig	110 s		8 Nm			1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			NM24A-SR														51	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301697	LM230																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301374	ML7295E1015																															Honeywell			AC 24 V	45 dB(A)	stetig	90 s		16 Nm		10 VA	0.9 m	ja	2 x EPU		IP54	90°	DC 0...10 V	DC 0...10 V	8...26 mm	Handaufzugskurbel		SF24A-SZ-S2				SF24A-SZ	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							62	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301702	LM230/300																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	3 m				IP54	95°			6...16 mm			LM230A			Anschluss: Kabel 1 m, PVC|											57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304475	MS10-24																															t.a.c.			AC 24 V		2- / 3-Punkt			10 Nm			0.9 m				IP40	90°			10…16 mm			NM24A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301699	LM230 H																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304302	RFP-532																															Newenta			AC 100...230 V		2- / 3-Punkt			15 Nm					2 x EPU						6...15 mm			SM230A	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|											40	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301531	DMS1.3S																															Joventa			AC/DC 24 V	45 dB(A)	stetig	30 s	45 s	8 Nm		7.5 VA	Terminal		2 x EPU		IP54	93°	DC 0...20 V Phase-cut / 0...135 Ω	DC 0...10 V	10...20 mm	Getriebeausrastung		NM24A-SR	S2A	SBG24	"Phasenanschnitt-Steuerung nur mit SBG24.|
Bezüglich 0...135 Ω kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|
Zubehör S2A mit 2 einstellbaren Schaltpunkten.|"											61	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301858	SF24-S																															Belimo			AC/DC 24 V	45 dB(A)	Auf-Zu	110 s		15 Nm		7.5 VA	1 m	ja	2 x EPU		IP54	90°			10...20 mm			SF24A-S2				SF24A	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							61	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304304	SCM-210-2																															Newenta			AC/DC 24 V		stetig			5 Nm				ja					DC 0...10 V		6...15 mm			LF24-MFT2				LF24-SR										40	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301376	ML8195E1011																															Honeywell			AC 24 V	45 dB(A)	Auf-Zu	90 s		16 Nm		8 VA	0.9 m	ja	2 x EPU		IP54	90°			8...26 mm	Handaufzugskurbel		SF24A-S2				SF24A	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							64	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301536	SA1.10																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	16 s		16 Nm		13 VA	Terminal				IP54	93°			10...20 mm	Getriebeausrastung		SMQ24A			Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|											55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301366	ML7161E2004																															Honeywell			AC 24 V	45 dB(A)	stetig	110 s		4 Nm		7.5 VA	1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			LM24A-SR														52	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301865	SM220 RT																															Belimo			AC 230 V	45 dB(A)	2- / 3-Punkt	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301538	SA1.10P2																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	16 s		16 Nm		13 VA	Terminal				IP54	93°		140 Ω	10...20 mm	Getriebeausrastung		SMQ24A	P140A		Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|											55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301371	ML7284E1006																															Honeywell			AC 24 V	45 dB(A)	stetig	110 s		17 Nm		6 VA	1 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...16 mm	Getriebeausrastung		SM24A-SR														55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301694	KM24-SR+K2																															Belimo			AC 24 V	45 dB(A)	stetig	50 s	180 s	2 Nm		3 VA	Terminal				IP40	45...270°	DC 0...10 V		8...12 mm			LU24A-MP	K-LU	ZDB-LU		LU24A-MP	K-LU									59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304311	SCP-212-3																															Newenta			AC/DC 24 V		Auf-Zu			5 Nm				ja	2 x EPU						6...15 mm			LF24-S				LF24	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							45	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301528	DMS1.1																															Joventa			AC/DC 24 V	45 dB(A)	stetig	30 s	45 s	8 Nm		7.5 VA	Terminal				IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	Getriebeausrastung		NMC24A-MP				NM24A-SR-TP										57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301860	SM110																															Belimo			AC 110 V	45 dB(A)	2- / 3-Punkt	80 s		15 Nm		5.5 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													53	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304306	SCM-212-2																															Newenta			AC/DC 24 V		stetig			5 Nm				ja	2 x EPU				DC 0...10 V		6...15 mm			LF24-MFT2	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|	LF24-SR	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							47	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301704	LM230-F																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			8 mm			LM230A-F														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304313	SCP-510-3																															Newenta			AC 100...230 V		Auf-Zu			5 Nm				ja							6...15 mm			LF230														42	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301855	SF230																															Belimo			AC 230 V	45 dB(A)	Auf-Zu	110 s		15 Nm		10 VA	1 m	ja			IP54	90°			10...20 mm			SFA														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301533	DMS2.2S																															Joventa			AC 230 V	45 dB(A)	stetig	30 s	45 s	8 Nm		6 VA	Terminal		2 x EPU		IP40	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	Getriebeausrastung		NM230ASR-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|											59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301373	ML7295E1007																															Honeywell			AC 24 V	45 dB(A)	stetig	90 s		16 Nm		10 VA	0.9 m	ja			IP54	90°	DC 0...10 V	DC 0...10 V	8...26 mm	Handaufzugskurbel		SF24A-SZ														59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
304472	M230																															t.a.c.			AC 220 V	45 dB(A)	2- / 3-Punkt	80 s		15 Nm		10 VA	0.9 m					95°						SM230A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301378	N05010																															Honeywell			AC 24 V	35 dB(A)	stetig	90/110 s		5 Nm		5 VA	Terminal				IP54	95°	DC 0...10 V adjustable	DC 0(2)...10 V	8...16 mm	Getriebeausrastung		LM24A-SR-TP				LM24A-MP-TP										56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301696	LM100-F																															Belimo			AC 110 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		6 VA	1 m				IP54	95°			8 mm			LM230A-F														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301368	ML7174E2007																															Honeywell			AC 24 V	45 dB(A)	stetig	110 s		8 Nm		7.5 VA	1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			NM24A-SR														52	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301535	DMS2.5S																															Joventa			AC 230 V	45 dB(A)	stetig	30 s		8 Nm		6 VA	Terminal		2 x EPU		IP54	93°	0(4)...20 mA	DC 0(2)...10 V	10...20 mm	Getriebeausrastung		NM230ASR-TP	S2A		"Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.|
Zubehör S2A mit 2 einstellbaren Schaltpunkten.|"											58	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301693	KM24-SR																															Belimo			AC 24 V	45 dB(A)	stetig	50 s	180 s	2 Nm		3 VA	Terminal				IP40	45...270°	DC 0...10 V		8 mm			LU24A-MP	K-LU	ZDB-LU		LU24A-MP	K-LU									59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304315	SCP-512-3																															Newenta			AC 100...230 V		Auf-Zu			5 Nm				ja	2 x EPU						6...15 mm			LF230-S				LF230	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							45	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301370	ML7284A1018																															Honeywell			AC 24 V	45 dB(A)	stetig	110 s		17 Nm			1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			SM24A-SR														51	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301862	SM220 BL																															Belimo			AC 230 V	45 dB(A)	2- / 3-Punkt	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301864	SM220 HG																															Belimo			AC 230 V	45 dB(A)	2- / 3-Punkt	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301530	DMS1.3																															Joventa			AC/DC 24 V	45 dB(A)	stetig	30 s	45 s	8 Nm		7.5 VA	Terminal				IP54	93°	DC 0...20 V Phase-cut / 0...135 Ω	DC 0...10 V	10...20 mm	Getriebeausrastung		NM24A-SR	SBG24		"Phasenanschnitt-Steuerung nur mit SBG24.|
Bezüglich 0...135 Ω kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|"											56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304308	SCP-210-2																															Newenta			AC/DC 24 V		Auf-Zu			5 Nm				ja							6...15 mm			LF24														42	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
304310	SCP-212-2																															Newenta			AC/DC 24 V		Auf-Zu			5 Nm				ja	2 x EPU						6...15 mm			LF24-S				LF24	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							45	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
304476	MS20-24																															t.a.c.			AC 24 V		2- / 3-Punkt			20 Nm			0.9 m				IP54	90°			8…25 mm			SM24A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
304303	RFP-539																															Newenta			AC 100...230 V		2- / 3-Punkt			15 Nm					2 x EPU						6...15 mm			SM230A	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|											40	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301857	SF24																															Belimo			AC/DC 24 V	45 dB(A)	Auf-Zu	110 s		15 Nm		7.5 VA	1 m	ja			IP54	90°			10...20 mm			SF24A														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301703	LM230/300 BL																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	3 m				IP54	95°			6...16 mm			LM230A			Anschluss: Kabel 1 m, PVC|											54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301701	LM230 RE																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301698	LM230 BL																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301540	SA1.12																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	8 s		8 Nm		13 VA	Terminal				IP54	93°			10...20 mm	Getriebeausrastung		NMQ24A			Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|											55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301532	DMS2.2																															Joventa			AC 230 V	45 dB(A)	stetig	30 s	45 s	8 Nm		6 VA	Terminal				IP40	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	Getriebeausrastung		NM230ASR-TP														56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301375	ML8195E1003																															Honeywell			AC 24 V	45 dB(A)	Auf-Zu	90 s		16 Nm		8 VA	0.9 m	ja			IP54	90°			8...26 mm	Handaufzugskurbel		SF24A														60	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
304305	SCM-210-3																															Newenta			AC/DC 24 V		stetig			5 Nm				ja					DC 0...10 V		6...15 mm			LF24-MFT2				LF24-SR										40	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301859	SM100																															Belimo			AC 110 V	45 dB(A)	2- / 3-Punkt	80 s		15 Nm		5.5 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													53	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301537	SA1.10P1																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	16 s		16 Nm		13 VA	Terminal				IP54	93°		1 kΩ	10...20 mm	Getriebeausrastung		SMQ24A	P1000A		Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|											55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301866	SM220 SW																															Belimo			AC 230 V	45 dB(A)	2- / 3-Punkt	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301713	LM24 BL																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-Punkt	80 s	111 s	4 Nm		3 VA	1 m				IP54	95°			6...16 mm			LM24A														52	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301545	SA1.23S																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	80 s		16 Nm		5.0 VA	Terminal		2 x EPU		IP54	93°			10...20 mm	Getriebeausrastung		SM24A-S-TP				SM24A-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301382	N0524-SW2																															Honeywell			AC 24 V	35 dB(A)	3-Punkt	110 s		5 Nm		5 VA	Terminal		2 x EPU		IP54	95°			8...16 mm	Getriebeausrastung		LM24A-S-TP				LM24A-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							60	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301550	SA2.23																															Joventa			AC 230 V	45 dB(A)	2- / 3-Punkt	80 s		16 Nm		3.6 VA	Terminal				IP54	93°			10...20 mm	Getriebeausrastung		SM230A-TP														55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304483	MSF16-230-BB																															t.a.c.			AC 230 V		Auf-Zu	90 s		16 Nm		9 VA	0.9 m	ja	2 x EPU		IP54	90°			8...25 mm	Handaufzugskurbel		SFA-S2				SFA	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							49	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301542	SA1.12P2																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	8 s		8 Nm		13 VA	Terminal				IP54	93°		140 Ω	10...20 mm	Getriebeausrastung		NMQ24A	P140A		Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|											55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301379	N05010-SW2																															Honeywell			AC 24 V	35 dB(A)	stetig	90/110 s		5 Nm		5 VA	Terminal		2 x EPU		IP54	95°	DC 0...10 V adjustable	DC 0(2)...10 V	8...16 mm	Getriebeausrastung		LM24A-SR-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|	LM24A-MP-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301384	N10010-SW2																															Honeywell			AC 24 V	35 dB(A)	stetig	90/110 s		10 Nm		5 VA	Terminal		2 x EPU		IP54	95°	DC 0...10 V adjustable	DC 0...10 V	8...16 mm	Getriebeausrastung		NM24A-SR-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|	NM24A-MP-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
304319	SFP-210-3																															Newenta			AC/DC 24 V		Auf-Zu			5 Nm				ja							6...15 mm			LF24														42	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301873	SM220-SR/500																															Belimo			AC 230 V	45 dB(A)	stetig	100 s	200 s	15 Nm		5 VA	5 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	"Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.|
Anschluss: Kabel 1 m, PVC|"											65	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301868	SM220-SR																															Belimo			AC 230 V	45 dB(A)	stetig	100 s	200 s	15 Nm		5 VA	0.9 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.|											73	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301705	LM230-F BL																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			8 mm			LM230A-F														54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301710	LM230-S																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m		1 x EPU		IP54	95°			6...16 mm			LM230A-S														59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301870	SM220-SR HG																															Belimo			AC 230 V	45 dB(A)	stetig	100 s	200 s	15 Nm		5 VA	0.9 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.|											63	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304485	MSF16-24-BB																															t.a.c.			AC 24 V		Auf-Zu	90 s		16 Nm		8 VA	0.9 m	ja	2 x EPU		IP54	90°			8...25 mm	Handaufzugskurbel		SF24A-S2				SF24A	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							49	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
304478	MS5-230																															t.a.c.			AC 230 V		2- / 3-Punkt	150 s		5 Nm		2 VA	0.9 m				IP40	90°			8…16 mm			LM230A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301547	SA2.10S																															Joventa			AC 230 V	45 dB(A)	2- / 3-Punkt	16 s		16 Nm		13 VA	Terminal		2 x EPU		IP40	93°			10...20 mm	Getriebeausrastung		SMD230A	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|											58	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304316	SFM-210-2																															Newenta			AC/DC 24 V		stetig			5 Nm				ja					DC 0...10 V		6...15 mm			LF24-MFT2				LF24-SR										41	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
304321	SFP-212-3																															Newenta			AC/DC 24 V		Auf-Zu			5 Nm				ja	2 x EPU						6...15 mm			LF24-S				LF24	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							45	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
304480	MS5-24																															t.a.c.			AC 24 V		2- / 3-Punkt	150 s		5 Nm		2 VA	0.9 m				IP40	90°			8…16 mm			LM24A														37	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301875	SM230 H																															Belimo			AC 230 V	45 dB(A)	Auf-Zu	80 s	150 s	15 Nm		17 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301381	N0524																															Honeywell			AC 24 V	35 dB(A)	3-Punkt	110 s		5 Nm		5 VA	Terminal				IP54	95°			8...16 mm	Getriebeausrastung		LM24A-TP														56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301386	N1024																															Honeywell			AC 24 V	35 dB(A)	3-Punkt	110 s		10 Nm		5 VA	Terminal				IP54	95°			8...16 mm	Getriebeausrastung		NM24A-TP														56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301541	SA1.12P1																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	8 s		8 Nm		13 VA	Terminal				IP54	93°		1 kΩ	10...20 mm	Getriebeausrastung		NMQ24A	P1000A		Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|											55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301544	SA1.23																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	80 s		16 Nm		5.0 VA	Terminal				IP54	93°			10...20 mm	Getriebeausrastung		SM24A-TP														55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304482	MSF16-230																															t.a.c.			AC 230 V		Auf-Zu	90 s		16 Nm		9 VA	0.9 m	ja			IP54	90°			8...25 mm	Handaufzugskurbel		SFA														46	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301549	SA2.12S																															Joventa			AC 230 V	45 dB(A)	2- / 3-Punkt	8 s		8 Nm		13 VA	Terminal		2 x EPU		IP40	93°			10...20 mm	Getriebeausrastung																58	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301707	LM230-F/300																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	3 m				IP54	95°			8 mm			LM230A-F			Anschluss: Kabel 1 m, PVC|											57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301712	LM24																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-Punkt	80 s	110 s	4 Nm		3 VA	1 m				IP54	95°			6...16 mm			LM24A														55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301867	SM220/300																															Belimo			AC 230 V	45 dB(A)	2- / 3-Punkt	90 s	150 s	15 Nm		13 VA	3 m				IP54	95°			10...20 mm			SM230A	Z-SMA		Anschluss: Kabel 1 m, PVC|											54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301709	LM230-FS																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m		1 x EPU		IP54	95°			8 mm			LM230A-F	S1A													60	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301388	N20010																															Honeywell			AC 24 V	40 dB(A)	stetig	95 s		20 Nm		6 VA	Terminal				IP54	95°	DC 0...10 V / 0...20 mA	DC 0...10 V	10...27 mm	Getriebeausrastung		SM24A-SR-TP			Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.|	SM24A-MP-TP			Für 0…20 mA einen externen 500 Ω-Widerstand verwenden.|							56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301872	SM220-SR/300																															Belimo			AC 230 V	45 dB(A)	stetig	100 s	200 s	15 Nm		5 VA	3 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	"Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.|
Anschluss: Kabel 1 m, PVC|"											64	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304318	SFP-210-2																															Newenta			AC/DC 24 V		Auf-Zu			5 Nm				ja							6...15 mm			LF24														42	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
304323	SFP-510-3																															Newenta			AC 100...230 V		Auf-Zu			5 Nm				ja							6...15 mm			LF230														42	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
304477	MS35																															t.a.c.			AC 24 V		2- / 3-Punkt	150 s		35 Nm		10VA	0.9 m				IP54	90°			8…25 mm	Getriebeausrastung		GM24A				GM24A-MP			Für 3-Punkt-Ansteuerung, nur AC.|							41	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301383	N10010																															Honeywell			AC 24 V	35 dB(A)	stetig	90/110 s		10 Nm		5 VA	Terminal				IP54	95°	DC 0...10 V adjustable	DC 0...10 V	8...16 mm	Getriebeausrastung		NM24A-SR-TP				NM24A-MP-TP										56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301546	SA2.10																															Joventa			AC 230 V	45 dB(A)	2- / 3-Punkt	16 s		16 Nm		13 VA	Terminal				IP40	93°			10...20 mm	Getriebeausrastung		SMD230A														55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301869	SM220-SR BL																															Belimo			AC 230 V	45 dB(A)	stetig	100 s	200 s	15 Nm		5 VA	0.9 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.|											63	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304484	MSF16-24																															t.a.c.			AC 24 V		Auf-Zu	90 s		16 Nm		8 VA	0.9 m	ja			IP54	90°			8...25 mm	Handaufzugskurbel		SF24A														46	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301380	N05230-2POS																															Honeywell			AC 230 V	35 dB(A)	Auf-Zu	110 s		5 Nm		22 VA	Terminal				IP54	95°			8...16 mm	Getriebeausrastung		LM230A-TP														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
304320	SFP-212-2																															Newenta			AC/DC 24 V		Auf-Zu			5 Nm				ja	2 x EPU						6...15 mm			LF24-S				LF24	S2A-F		Zubehör S2A-F mit 2 einstellbaren Schaltpunkten.|							45	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301385	N10230-2POS																															Honeywell			AC 230 V	35 dB(A)	Auf-Zu	140 s		10 Nm		22 VA	Terminal				IP54	95°			8...16 mm	Getriebeausrastung		NM230A-TP														57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301543	SA1.12S																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-Punkt	8 s		8 Nm		13 VA	Terminal		2 x EPU		IP54	93°			10...20 mm	Getriebeausrastung		NMQ24A	S2A		"Bezüglich einer 3-Punkt-Ansteuerung kontaktieren Sie bitte Ihren lokalen Ansprechpartner von Belimo.|
Zubehör S2A mit 2 einstellbaren Schaltpunkten.|"											59	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
301706	LM230-F FRE																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			8 mm			LM230A-F														54	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301874	SM230																															Belimo			AC 230 V	45 dB(A)	Auf-Zu	80 s	150 s	15 Nm		17 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301711	LM230-S BL																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	111 s	4 Nm		12 VA	1 m		1 x EPU		IP54	95°			6...16 mm			LM230A-S														56	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
301871	SM220-SR RT																															Belimo			AC 230 V	45 dB(A)	stetig	100 s	200 s	15 Nm		5 VA	0.9 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	Der Signalwandler ZR-IF01  muss bei www.djadun.de bestellt werden.|											63	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
304317	SFM-210-3																															Newenta			AC/DC 24 V		stetig			5 Nm				ja					DC 0...10 V		6...15 mm			LF24-MFT2				LF24-SR										41	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
301548	SA2.12																															Joventa			AC 230 V	45 dB(A)	2- / 3-Punkt	8 s		8 Nm		13 VA	Terminal				IP40	93°			10...20 mm	Getriebeausrastung																55	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Joventa\
304479	MS5-230-BB																															t.a.c.			AC 230 V		2- / 3-Punkt	150 s		5 Nm		2 VA	0.9 m		2 x EPU		IP40	90°			8…16 mm			LM230A-S				LM230A	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							40	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
304322	SFP-510-2																															Newenta			AC 100...230 V		Auf-Zu			5 Nm				ja							6...15 mm			LF230														42	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Newenta\
304481	MS5-24-BB																															t.a.c.			AC 24 V		2- / 3-Punkt	150 s		5 Nm		2 VA	0.9 m		2 x EPU		IP40	90°			8…16 mm			LM24A-S				LM24A	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							41	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\t.a.c.\
301387	N1024-SW2																															Honeywell			AC 24 V	35 dB(A)	3-Punkt	110 s		10 Nm		5 VA	Terminal		2 x EPU		IP54	95°			8...16 mm	Getriebeausrastung		NM24A-S-TP				NM24A-TP	S2A		Zubehör S2A mit 2 einstellbaren Schaltpunkten.|							60	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Honeywell\
301708	LM230-F/500																															Belimo			AC 230 V	35 dB(A)	Auf-Zu	80 s	110 s	4 Nm		12 VA	5 m				IP54	95°			8 mm			LM230A-F			Anschluss: Kabel 1 m, PVC|											57	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Belimo\
59438	P140A	P140A					Kabel																IP54				-30...50°C		pic_eu_p140a_4c.jpg	P140A	P140A_datasheet_de-ch.pdf																																					314	EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\
59441	P1000A	P1000A					Kabel																IP54				-30...50°C		pic_eu_p1000a_4c.jpg	P1000A	P1000A_datasheet_de-ch.pdf																																					295	EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\
59445	P10000A	P10000A					Kabel																IP54				-30...50°C		pic_eu_p10000a_4c.jpg	P10000A	P10000A_datasheet_de-ch.pdf																																					296	EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\
59444	P5000A	P5000A					Kabel																IP54				-30...50°C		pic_eu_p5000a_4c.jpg	P5000A	P5000A_datasheet_de-ch.pdf																																					299	EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\
59451	S1A	S1A					Kabel																IP54		1 x EPU		-30...50°C		pic_eu_s1a_4c.jpg	S1A	S1A_datasheet_de-ch.pdf																																					307	EU\Produkte\Zubehör\Elektrisches Zubehör\Hilfsschalter\
59457	S2A	S2A					Kabel																IP54		2 x EPU		-30...50°C		pic_eu_s2a_4c.jpg	S2A	S2A_datasheet_de-ch.pdf																																					293	EU\Produkte\Zubehör\Elektrisches Zubehör\Hilfsschalter\
5006	TMC230A-S-F	TMA-190 F01 005	AC 230 V	2 W	0.5 W	4 VA	Kabel	2 Nm				max. 95°	35 s	90°		40 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)	1 x EPU	Formschluss 8x8 mm	-30...50°C		pic_eu_tmc24a-s-f_4c.jpg	TMC230A-S-F	TMC230A-S-F_datasheet_de-ch.pdf																																					233	EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4700	NM24P	NM24P	AC/DC 24 V	1.5 W	0.2 W	3.5 VA	Kabel	10 Nm				max. 95°	150 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm² (halogenfrei)	IP66 + IP67	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Universalklemmbock 10...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NM24P	NM24P_datasheet_de-ch.pdf																																					420	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
4702	NM230P-S	NM230P-S	AC 230 V	2.5 W	0.6 W	5.5 VA	Kabel	10 Nm				max. 95°	150 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm² (halogenfrei)	IP66 + IP67	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)	1 x EPU	Universalklemmbock 10...20 mm	-30...50°C		PIC_EU_Robustline-Luft-2cable_01_4C.jpg	NM230P-S	NM230P-S_datasheet_de-ch.pdf																																					370	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4699	NMQ24A	NMQ24A	AC/DC 24 V	13 W	2 W	23 VA	Kabel	8 Nm				max. 95°	4 s	90°		56 dB(A)	Auf-Zu					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Universalklemmbock kehrbar 8...26.7 mm	-30...40°C		pic_eu_nmq24a_4c.jpg	NMQ24A	NMQ24A_datasheet_de-ch.pdf																																					473	EU\Produkte\Lüftungsanwendungen\Superschnellläufer-Antriebe\NMQ..A (8 Nm)\Auf-Zu\AC/DC 24 V\
5007	TMC24A-SR-F	TMA-040 F01 005	AC/DC 24 V	1.5 W	0.4 W	3 VA	Kabel	2 Nm				max. 95°	35 s	90°		40 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Formschluss 8x8 mm	-30...50°C		pic_eu_tmc24a-sr-f_4c.jpg	TMC24A-SR-F	TMC24A-SR-F_datasheet_de-ch.pdf																																					244	EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\stetig\AC/DC 24 V\
4704	NM24P-SR	NM24P-SR	AC/DC 24 V	2 W	0.4 W	4 VA	Kabel	10 Nm				max. 95°	150 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66 + IP67	wählbar mit Schalter 0 / 1		Universalklemmbock 10...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NM24P-SR	NM24P-SR_datasheet_de-ch.pdf																																					374	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\stetig\AC/DC 24 V\
5004	TMC230A-F	TMA-070 F01 005	AC 230 V	2 W	0.5 W	4 VA	Kabel	2 Nm				max. 95°	35 s	90°		40 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Formschluss 8x8 mm	-30...50°C		pic_eu_tmc230a-f_4c.jpg	TMC230A-F	TMC230A-F_datasheet_de-ch.pdf																																					240	EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4703	NM230P	NM230P	AC 230 V	2.5 W	0.6 W	5.5 VA	Kabel	10 Nm				max. 95°	150 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm² (halogenfrei)	IP66 + IP67	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Universalklemmbock 10...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NM230P	NM230P_datasheet_de-ch.pdf																																					367	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4701	NM230PSR	NM230PSR	AC 230 V	3.5 W	1 W	6.5 VA	Kabel	10 Nm				max. 95°	150 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V		IP66 + IP67	wählbar mit Schalter 0 / 1		Universalklemmbock 10...20 mm	-30...50°C		PIC_EU_Robustline-Luft-2cable_01_4C.jpg	NM230PSR	NM230PSR_datasheet_de-ch.pdf																																					387	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\stetig\AC 230 V\
