PdmarticleID#PdmarticleID	Bezeichnung#Label	Externer Schlüssel#ExternalKey	Nennspannung#83	Leistungsverbrauch Betrieb#67	Leistungsverbrauch Ruhestellung#68	Leistungsverbrauch Dimensionierung#69	Anschluss#6759	Nenndrehmoment#260	Drehmoment Feder Wert#117	Stellkraft#118	Notstellfunktion#890	Drehwinkel#473	Laufzeit Motor#230	Laufzeit Referenz#3645	Laufzeit Notstellfunktion#3474	Schallleistungspegel Motor#135	Ansteuerung#281	Stellsignal Y#120	Stellsignal Y veränderbar#5695	Arbeitsbereich Y#121	Stellungsrückmeldung U#122	Anschluss Speisung / Steuerung#96	Schutzart IEC/EN#144	Laufrichtung Motor#119	Hilfsschalter#112	Achsmitnahme#137	Umgebungstemperatur#156	6287	Produktbild 4c/bw#377	Datenblattname#406	Datenblatt PDF#660	Firma [Competitor]#7687	Antrieb Serie [Competitor]#7606	Produkttyp Antrieb [Wettbewerber]#7614	Spannung [Competitor]#7607	Schallleistungspegel [Competitor]#7608	Control Typ [Competitor]#7609	Laufzeit min [Competitor]#7610	Laufzeit max [Competitor]#7776	Drehmoment [Competitor]#7611	Hub [Competitor]#7612	Leistungsverbrauch [Competitor]#7681	Anschluss [Competitor]#7682	Sicherheitsfall [Competitor]#7683	integrierter Schalter [Competitor]#7684	integriertes Potentiometer [Competitor]#7685	Schutzart [Competitor]#7686	Drehwinkel [Competitor]#7771	Arbeitsbereich [Competitor]#7772	Stellungsrückmeldung [Competitor]#7773	Achsmitnahme [Competitor]#7774	Handeinstellung [Competitor]#7775	zusätzlichen Angaben [Competitor]#7613	Belimo Retrofit1 Actuator#7597	Belimo Retrofit1 Accessory1#7604	Belimo Retrofit1 Accessory2#7777	Belimo Retrofit1 Antrieb Hinweis#7881	Belimo Retrofit2 Actuator#7680	Belimo Retrofit2 Accessory1#7697	Belimo Retrofit2 Accessory2#7778	Belimo Retrofit2 Antrieb Hinweis#7882	Belimo Retrofit3 Actuator#7688	Belimo Retrofit3 Accessory#7698	Belimo Retrofit3 Actuator Note#7883	Belimo Retrofit4 Actuator#7704	Belimo Retrofit4 Accessory#7705	Belimo Retrofit4 Actuator Note#7884	Versions-Nr#VersionNr	Pfad#Path
4860	LH230A200	LH230A200	AC 230 V	1.5 W	1 W	5 VA	Kabel			150 N			150 s	100 mm		45 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (ausgefahren) / 1 (eingefahren)			-30...50°C		pic_eu_lh230a200_4c.jpg	LH230A200	LH230A200_datasheet_de-ch.pdf																																					325	EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\Auf-Zu, 3-Punkt\AC 230 V\
4870	SH24A-SR100	SH24A-SR100	AC/DC 24 V	2.5 W	0.4 W	4.5 VA	Kabel			450 N			150 s	100 mm		52 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter			-30...50°C		pic_eu_sh24a-sr100_4c.jpg	SH24A-SR100	SH24A-SR100_datasheet_de-ch.pdf																																					329	EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig\AC/DC 24 V\
5619	NM24A-MP	NM24A-MP	AC/DC 24 V	3.5 W	1.4 W	6 VA	Kabel	10 Nm				max. 95°	150 s	90°		35 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 8...26.7 mm	-30...50°C		pic_eu_nm24a-mf_4c.jpg	NM24A-MP	NM24A-MP_datasheet_de-ch.pdf																																					430	EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\stetig, MP\AC/DC 24 V\
4859	LH230A100	LH230A100	AC 230 V	1.5 W	1 W	5 VA	Kabel			150 N			150 s	100 mm		45 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (ausgefahren) / 1 (eingefahren)			-30...50°C		pic_eu_lh230a100_4c.jpg	LH230A100	LH230A100_datasheet_de-ch.pdf																																					325	EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\Auf-Zu, 3-Punkt\AC 230 V\
5594	LM24A-MF-TP	LM24A-MF-TP	AC/DC 24 V	2.5 W	1.2 W	5 VA	Klemmen	5 Nm				max. 95°	150 s	90°		35 dB(A)	stetig	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 6...20 mm	-30...50°C		pic_eu_lm24a-mf-tp_4c.jpg	LM24A-MF-TP	LM24A-MF-TP_datasheet_de-ch.pdf																																					394	EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig, MF\AC/DC 24 V\
5598	SM24A-MP-TP	SM24A-MP-TP	AC/DC 24 V	3.5 W	1.4 W	6 VA	Klemmen	20 Nm				max. 95°	150 s	90°		45 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock kehrbar 10...20 mm	-30...50°C		pic_eu_sm24a-mp-tp_4c.jpg	SM24A-MP-TP	SM24A-MP-TP_datasheet_de-ch.pdf																																					476	EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\stetig, MP\AC/DC 24 V\
4864	LH230ASR200	LH230ASR200	AC 230 V	2.5 W	1 W	5 VA	Kabel			150 N			150 s	100 mm		45 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V		IP54	wählbar mit Schalter			-30...50°C		pic_eu_lh230asr200_4c.jpg	LH230ASR200	LH230ASR200_datasheet_de-ch.pdf																																					373	EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig\AC 230 V\
61278	K-LU	K-LU																											pic_eu_k-lu_spindle-clamp_bw.jpg	K-LU																																						199	EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Klemmbock\
4867	SH24A100	SH24A100	AC/DC 24 V	2 W	0.2 W	4.5 VA	Kabel			450 N			150 s	100 mm		52 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (ausgefahren) / 1 (eingefahren)			-30...50°C		pic_eu_sh24a100_4c.jpg	SH24A100	SH24A100_datasheet_de-ch.pdf																																					325	EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\Auf-Zu, 3-Punkt\AC/DC 24 V\
99617	NKQ24A-SR	NKQ24A-SR	AC/DC 24 V	11 W	3 W	22 VA	Kabel	6 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	4 s	90°	4 s / 90°	60 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 8...26.7 mm	-30...50°C		pic_eu_nkq24a-mf-4c.jpg	NKQ24A-SR	NKQ24A-SR_datasheet_de-ch.pdf																																					312	EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\NKQ..A (6 Nm)\stetig\AC/DC 24 V\
5590	SM24ALON	SM24ALON	AC/DC 24 V	3.5 W	1.4 W	6 VA	Kabel	20 Nm				max. 95°	150 s	90°		45 dB(A)	kommunikativ				DC 2...10 V	Kabel 1 m, 6 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock kehrbar 10...20 mm	-30...50°C		pic_eu_sm24a-mf-neutral_01_4c.jpg	SM24ALON	SM24ALON_datasheet_de-ch.pdf																																					456	EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\stetig, LON\AC/DC 24 V\
5588	LM24ALON	LM24ALON	AC/DC 24 V	2.5 W	1.3 W	5 VA	Kabel	5 Nm				max. 95°	150 s	90°		35 dB(A)	kommunikativ				DC 2...10 V	Kabel 1 m, 6 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 6...20 mm	-30...50°C		pic_eu_lm24alon_4c.jpg	LM24ALON	LM24ALON_datasheet_de-ch.pdf																																					419	EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig, LON\AC/DC 24 V\
5597	SM24A-MF-TP	SM24A-MF-TP	AC/DC 24 V	3.5 W	1.3 W	6 VA	Klemmen	20 Nm				max. 95°	150 s	90°		45 dB(A)	stetig	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock kehrbar 10...20 mm	-30°C ... 50°C		PIC_EU_SM24A-MF-TP_4C.jpg	SM24A-MF-TP	SM24A-MF-TP_datasheet_de-ch.pdf																																					406	EU\Produkte\Lüftungsanwendungen\Standardantriebe\SM..A (20 Nm)\stetig, MF\AC/DC 24 V\
4861	LH230A300	LH230A300	AC 230 V	1.5 W	1 W	5 VA	Kabel			150 N			150 s	100 mm		45 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (ausgefahren) / 1 (eingefahren)			-30...50°C		pic_eu_lh230a300_4c.jpg	LH230A300	LH230A300_datasheet_de-ch.pdf																																					316	EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\Auf-Zu, 3-Punkt\AC 230 V\
4869	SH24A300	SH24A300	AC/DC 24 V	2 W	0.2 W	4.5 VA	Kabel			450 N			150 s	100 mm		52 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (ausgefahren) / 1 (eingefahren)			-30...50°C		pic_eu_sh24a300_4c.jpg	SH24A300	SH24A300_datasheet_de-ch.pdf																																					321	EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\Auf-Zu, 3-Punkt\AC/DC 24 V\
4863	LH230ASR100	LH230ASR100	AC 230 V	2.5 W	1 W	5 VA	Kabel			150 N			150 s	100 mm		45 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V		IP54	wählbar mit Schalter			-30...50°C		pic_eu_lh230asr100_4c.jpg	LH230ASR100	LH230ASR100_datasheet_de-ch.pdf																																					386	EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig\AC 230 V\
99616	SHK24A-SR100	SHK24A-SR100	AC/DC 24 V	11 W	3 W	21 VA	Kabel			450 N	Mit elektrischer Notstellfunktion 0...100%		120 s	100 mm	35 s / 100 mm	52 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter			-30...50°C		pic_eu_shk24a-mp100_4c.jpg	SHK24A-SR100	SHK24A-SR100_datasheet_de-ch.pdf																																					318	EU\Produkte\Lüftungsanwendungen\SuperCap-Linearantriebe\SHK..A (450 N)\stetig\AC/DC 24 V\
99613	NFA	NFA	AC 24...240 V / DC 24...125 V	6 W	2.5 W	9.5 VA	Kabel	10 Nm	10 Nm		Mit mechanischer Notstellfunktion	max. 95°	75 s	90°	<20 s / 90°	45 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm²	IP54	wählbar durch Montage L / R		Universalklemmbock 10...25.4 mm	-30...50°C		pic_eu_nf24a_4c.jpg	NFA	NFA_datasheet_de-ch.pdf																																					359	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC 24...240V / DC 24...125V\
4871	SH24A-SR200	SH24A-SR200	AC/DC 24 V	2.5 W	0.4 W	4.5 VA	Kabel			450 N			150 s	100 mm		52 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter			-30...50°C		pic_eu_sh24a-sr200_4c.jpg	SH24A-SR200	SH24A-SR200_datasheet_de-ch.pdf																																					355	EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig\AC/DC 24 V\
5618	SBG24	SBG24	AC 24 V	1 W		1.5 VA	Klemmen					einstellbare elektron. Min./Max.- Drehwinkelbegrenzung										Klemmen 4 mm² 	IP40						PIC_EU_SBG24_4C.jpg	SBG24	SBG24_datasheet_de-ch.pdf																																					283	EU\Produkte\Zubehör\Elektrisches Zubehör\Stellungsgeber\
277728	LH24A-MP60-TP	LH24A-MP60-TP	AC/DC 24 V	2.5 W	1.2 W	5 VA	Klemmen			150 N			150 s	100 mm		45 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter			-30...50°C		pic_eu_lh24a-mf100-tp_4c.jpg	LH24A-MP60-TP	LH24A-MP60-TP_datasheet_de-ch.pdf																																					179	EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MP\AC/DC 24 V\
61439	GM230G-T	GM230G-T	AC 230 V	5 W	2.5 W	9 VA	Klemmen	40 Nm				max. 95°	150 s	90°		45 dB(A)	Auf-Zu					Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)	IP66	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Universalklemmbock 14...26.7 mm	-30...50°C		pic_eu_gm-g-t-neutral_01_4c.jpg	GM230G-T	GM230G-T_datasheet_de-ch.pdf																																					350	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GM..G-T (40 Nm)\Auf-Zu\AC 230 V\
99618	NKQ24P-MF	NKQ24P-MF	AC/DC 24 V	11 W	3 W	22 VA	Kabel	6 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	4 s	90°	4 s / 90°	60 dB(A)	stetig	DC 0...10 V	Auf-Zu|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66 + IP67	wählbar mit Schalter 0 / 1		Universalklemmbock 8...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NKQ24P-MF	NKQ24P-MF_datasheet_de-ch.pdf																																					352	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NKQ..P (6 Nm)\stetig, MF\AC/DC 24 V\
99733	SHK24A-MP100	SHK24A-MP100	AC/DC 24 V	11 W	3 W	21 VA	Kabel			450 N	Mit elektrischer Notstellfunktion 0...100%		120 s	100 mm	35 s / 100 mm	52 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter			-30...50°C		pic_eu_shk24a-mp100_4c.jpg	SHK24A-MP100	SHK24A-MP100_datasheet_de-ch.pdf																																					378	EU\Produkte\Lüftungsanwendungen\SuperCap-Linearantriebe\SHK..A (450 N)\stetig, MP\AC/DC 24 V\
61450	GK24G-1	GK24G-1	AC/DC 24 V	11 W	3 W	21 VA	Kabel	40 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	150 s	90°	35 s / 90°	52 dB(A)	Auf-Zu					Kabel 1 m, 3 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Universalklemmbock 14...26.7 mm	-30...50°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	GK24G-1	GK24G-1_datasheet_de-ch.pdf																																					362	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GK..G (40 Nm)\Auf-Zu\AC/DC 24 V\
277730	SMC24A-MP	SMC24A-MP	AC/DC 24 V	4 W	1.5 W	7 VA	Kabel	20 Nm				max. 95°	35 s	90°		55 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock kehrbar 10...20 mm	-30...50°C		PIC_EU_SMC24A-MF_4C.jpg	SMC24A-MP	SMC24A-MP_datasheet_de-ch.pdf																																					143	EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\SMC..A (20 Nm)\stetig, MF\AC/DC 24 V\
4877	SH230ASR100	SH230ASR100	AC 230 V	3 W	1 W	6 VA	Kabel			450 N			150 s	100 mm		52 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V		IP54	wählbar mit Schalter			-30...50°C		pic_eu_sh230asr100_4c.jpg	SH230ASR100	SH230ASR100_datasheet_de-ch.pdf																																					342	EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig\AC 230 V\
61445	GM24G-MF-T	GM24G-MF-T	AC/DC 24 V	4 W	1.5 W	7 VA	Klemmen	40 Nm				max. 95°	150 s	90°		45 dB(A)	stetig	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP66	wählbar mit Schalter 0 / 1		Universalklemmbock 14...26.7 mm	-30...50°C		pic_eu_gm-g-t-neutral_01_4c.jpg	GM24G-MF-T	GM24G-MF-T_datasheet_de-ch.pdf																																					389	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GM..G-T (40 Nm)\stetig, MF\AC/DC 24 V\
99620	NKQ24P-SR	NKQ24P-SR	AC/DC 24 V	11 W	3 W	22 VA	Kabel	6 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	4 s	90°	4 s / 90°	60 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66 + IP67	wählbar mit Schalter 0 / 1		Universalklemmbock 8...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NKQ24P-SR	NKQ24P-SR_datasheet_de-ch.pdf																																					327	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NKQ..P (6 Nm)\stetig\AC/DC 24 V\
61424	EF24A	EF24A	AC/DC 24 V	9.5 W	4.5 W	16 VA	Kabel	30 Nm	30 Nm		Mit mechanischer Notstellfunktion	max. 95°	75 s	90°	<20 s / 90°	56 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm² (halogenfrei)	IP54	wählbar durch Montage L / R		Universalklemmbock 12...26.7 mm	-30°C ... 50°C		PIC_EU_EF24A_4C.jpg	EF24A	EF24A_datasheet_de-ch.pdf																																					375	EU\Products\Air solutions\Spring return actuators\EF..A (30 Nm)\Open-Close\AC/DC 24 V\
61433	EF230A	EF230A	AC 230 V	9 W	4.5 W	21 VA	Kabel	30 Nm	30 Nm		Mit mechanischer Notstellfunktion	max. 95°	75 s	90°	<20 s / 90°	56 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm² (halogenfrei)	IP54	wählbar durch Montage L / R		Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ef230a_4c.jpg	EF230A	EF230A_datasheet_de-ch.pdf																																					368	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\EF..A (30 Nm)\Auf-Zu\AC 230 V\
4882	CM24-R	CM24-R	AC/DC 24 V	0.5 W	0.2 W	1 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	rechtsdrehend		Universalklemmbock 6...12.7 mm	-30...50°C		pic_eu_cm24_4c.jpg	CM24-R	CM24-R_datasheet_de-ch.pdf																																					353	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
61438	GM24G-T	GM24G-T	AC/DC 24 V	4 W	2 W	6 VA	Klemmen	40 Nm				max. 95°	150 s	90°		45 dB(A)	Auf-Zu					Klemmen 4 mm² (Kabel Ø 4...10 mm, dreiadrig)	IP66	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Universalklemmbock 14...26.7 mm	-30...50°C		pic_eu_gm-g-t-neutral_01_4c.jpg	GM24G-T	GM24G-T_datasheet_de-ch.pdf																																					359	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GM..G-T (40 Nm)\Auf-Zu\AC/DC 24 V\
4875	SH230A200	SH230A200	AC 230 V	3 W	0.6 W	7 VA	Kabel			450 N			150 s	100 mm		52 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (ausgefahren) / 1 (eingefahren)			-30...50°C		pic_eu_sh230a200_4c.jpg	SH230A200	SH230A200_datasheet_de-ch.pdf																																					318	EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\Auf-Zu, 3-Punkt\AC 230 V\
277729	NF24A-MP	NF24A-MP	AC/DC 24 V	7 W	3.5 W	9.5 VA	Kabel	10 Nm	10 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter L / R		Universalklemmbock 10...25.4 mm	-30...50°C		PIC_EU_NF-Connector-neutral_01_4C.jpg	NF24A-MP	NF24A-MP_datasheet_de-ch.pdf																																					182	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig, MP\AC/DC 24 V\
277734	GK24G-MP	GK24G-MP	AC/DC 24 V	11 W	3 W	21 VA	Kabel	40 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	150 s	90°	35 s / 90°	52 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter 0 / 1		Universalklemmbock 14...26.7 mm	-30...50°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	GK24G-MP	GK24G-MP_datasheet_de-ch.pdf																																					186	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GK..G (40 Nm)\stetig, MF\AC/DC 24 V\
4885	CM24-F-T-R	CMA-2R0 F00 003	AC/DC 24 V	0.5 W	0.2 W	1 VA	Klemmen	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (dreiadrig)	IP20	rechtsdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm-f-t-neutral_01_4c.jpg	CM24-F-T-R	CM24-F-T-R_datasheet_de-ch.pdf																																					318	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
4881	CM24-L	CM24-L	AC/DC 24 V	0.5 W	0.2 W	1 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	linksdrehend		Universalklemmbock 6...12.7 mm	-30...50°C		PIC_EU_CM24_4C.jpg	CM24-L	CM24-L_datasheet_de-ch.pdf																																					375	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
277732	NM24P-MP	NM24P-MP	AC/DC 24 V	3.5 W	1.4 W	6 VA	Kabel	10 Nm				max. 95°	150 s	90°		35 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66 + IP67	wählbar mit Schalter 0 / 1		Universalklemmbock 10...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NM24P-MP	NM24P-MP_datasheet_de-ch.pdf																																					173	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NM..P (10 Nm)\stetig, MF\AC/DC 24 V\
61451	GK24G-SR	GK24G-SR	AC/DC 24 V	11 W	3 W	21 VA	Kabel	40 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	150 s	90°	35 s / 90°	52 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter 0 / 1		Universalklemmbock 14...26.7 mm	-30...50°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	GK24G-SR	GK24G-SR_datasheet_de-ch.pdf																																					393	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GK..G (40 Nm)\stetig\AC/DC 24 V\
4878	SH230ASR200	SH230ASR200	AC 230 V	3 W	1 W	6 VA	Kabel			450 N			150 s	100 mm		52 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V		IP54	wählbar mit Schalter			-30...50°C		pic_eu_sh230asr200_4c.jpg	SH230ASR200	SH230ASR200_datasheet_de-ch.pdf																																					351	EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\stetig\AC 230 V\
4883	CM24-F-L	CM24-F-L	AC/DC 24 V	0.5 W	0.2 W	1 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	linksdrehend		Formschluss 8x8 mm	-30°C ... 50°C		PIC_EU_CM230-1-F_4C.jpg	CM24-F-L	CM24-F-L_datasheet_de-ch.pdf																																					354	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
61440	GM24G-SR-T	GM24G-SR-T	AC/DC 24 V	4.5 W	2 W	6.5 VA	Klemmen	40 Nm				max. 95°	150 s	90°		45 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP66	wählbar mit Schalter 0 / 1		Universalklemmbock 14...26.7 mm	-30...50°C		pic_eu_gm-g-t-neutral_01_4c.jpg	GM24G-SR-T	GM24G-SR-T_datasheet_de-ch.pdf																																					355	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GM..G-T (40 Nm)\stetig\AC/DC 24 V\
99619	NKQ24P-1	NKQ24P-1	AC/DC 24 V	11 W	3 W	22 VA	Kabel	6 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	4 s	90°	4 s / 90°	60 dB(A)	Auf-Zu					Kabel 1 m, 3 x 0.75 mm² (halogenfrei)	IP66 + IP67	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Universalklemmbock 8...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NKQ24P-1	NKQ24P-1_datasheet_de-ch.pdf																																					278	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\NKQ..P (6 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
61426	EF24A-SR	EF24A-SR	AC/DC 24 V	7 W	4.5 W	12 VA	Kabel	30 Nm	30 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	45 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP54	wählbar mit Schalter L / R		Universalklemmbock 12...26.7 mm	-30°C ... 50°C		PIC_EU_EF24A-SR_4C.jpg	EF24A-SR	EF24A-SR_datasheet_de-ch.pdf																																					368	EU\Products\Air solutions\Spring return actuators\EF..A (30 Nm)\modulating\AC/DC 24 V\
61434	EF230A-S2	EF230A-S2	AC 230 V	9 W	4.5 W	21 VA	Kabel	30 Nm	30 Nm		Mit mechanischer Notstellfunktion	max. 95°	75 s	90°	<20 s / 90°	56 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm² (halogenfrei)	IP54	wählbar durch Montage L / R	2 x EPU	Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ef230a-s2_4c.jpg	EF230A-S2	EF230A-S2_datasheet_de-ch.pdf																																					376	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\EF..A (30 Nm)\Auf-Zu\AC 230 V\
99732	SF24G-MP-L	SF24G-MP-L	AC/DC 24 V	8.5 W	3.5 W	11 VA	Kabel	20 Nm	20 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter L / R		Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_gm-g-t-neutral_01_4c.jpg	SF24G-MP-L	SF24G-MP-L_datasheet_de-ch.pdf																																					358	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\SF..G (20 Nm)\stetig, MP\AC/DC 24 V\
61431	EF24A-MF	EF24A-MF	AC/DC 24 V	9.5 W	4.5 W	16 VA	Kabel	30 Nm	30 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	45 dB(A)	stetig	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP54	wählbar mit Schalter L / R		Universalklemmbock 12...26.7 mm	-30°C ... 50°C		PIC_EU_EF24A-MF_4C.jpg	EF24A-MF	EF24A-MF_datasheet_de-ch.pdf																																					421	EU\Products\Air solutions\Spring return actuators\EF..A (30 Nm)\modulating, MF\AC/DC 24 V\
4874	SH230A100	SH230A100	AC 230 V	3 W	0.6 W	7 VA	Kabel			450 N			150 s	100 mm		52 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (ausgefahren) / 1 (eingefahren)			-30...50°C		pic_eu_sh230a100_4c.jpg	SH230A100	SH230A100_datasheet_de-ch.pdf																																					314	EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\Auf-Zu, 3-Punkt\AC 230 V\
4876	SH230A300	SH230A300	AC 230 V	3 W	0.6 W	7 VA	Kabel			450 N			150 s	100 mm		52 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (ausgefahren) / 1 (eingefahren)			-30...50°C		pic_eu_sh230a300_4c.jpg	SH230A300	SH230A300_datasheet_de-ch.pdf																																					315	EU\Produkte\Lüftungsanwendungen\Linearantriebe\SH..A (450 N)\Auf-Zu, 3-Punkt\AC 230 V\
277731	NMC24A-MP	NMC24A-MP	AC/DC 24 V	4 W	1.5 W	7 VA	Kabel	10 Nm				max. 95°	35 s	90°		45 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 8...26.7 mm	-30...50°C		PIC_EU_NMC24A-MF_4C.jpg	NMC24A-MP	NMC24A-MP_datasheet_de-ch.pdf																																					161	EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\NMC..A (10 Nm)\stetig, MF\AC/DC 24 V\
61427	EF24A-SR-S2	EF24A-SR-S2	AC/DC 24 V	7 W	4.5 W	12 VA	Kabel	30 Nm	30 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	45 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP54	wählbar mit Schalter L / R	2 x EPU	Universalklemmbock 12...26.7 mm	-30°C ... 50°C		PIC_EU_EF24A-SR-S2_4C.jpg	EF24A-SR-S2	EF24A-SR-S2_datasheet_de-ch.pdf																																					417	EU\Products\Air solutions\Spring return actuators\EF..A (30 Nm)\modulating\AC/DC 24 V\
61425	EF24A-S2	EF24A-S2	AC/DC 24 V	9.5 W	4.5 W	16 VA	Kabel	30 Nm	30 Nm		Mit mechanischer Notstellfunktion	max. 95°	75 s	90°	<20 s / 90°	56 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm² (halogenfrei)	IP54	wählbar durch Montage L / R	2 x EPU	Universalklemmbock 12...26.7 mm	-30°C ... 50°C		PIC_EU_EF24A-S2_4C.jpg	EF24A-S2	EF24A-S2_datasheet_de-ch.pdf																																					375	EU\Products\Air solutions\Spring return actuators\EF..A (30 Nm)\Open-Close\AC/DC 24 V\
277733	SM24P-MP	SM24P-MP	AC/DC 24 V	3.5 W	1.4 W	6 VA	Kabel	20 Nm				max. 95°	150 s	90°		45 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66 + IP67	wählbar mit Schalter 0 / 1		Universalklemmbock 14...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	SM24P-MP	NM24P-MP_datasheet_de-ch.pdf																																					176	EU\Produkte\Lüftungsanwendungen\RobustLine-Antriebe\SM..P (20 Nm)\stetig, MF\AC/DC 24 V\
4889	CM24G-SR-R	CM24G-SR-R	AC/DC 24 V	1 W	0.5 W	1.5 VA	Kabel	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP66	rechtsdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM24-SR-L_4C.jpg	CM24G-SR-R	CM24G-SR-R_datasheet_de-ch.pdf																																					343	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
4894	CM24-SR-L	CM24-SR-L	AC/DC 24 V	1 W	0.5 W	1.5 VA	Kabel	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	linksdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM24-SR-L_4C.jpg	CM24-SR-L	CM24-SR-L_datasheet_de-ch.pdf																																					337	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
4886	CM24G-L	CM24G-L	AC/DC 24 V	0.5 W	0.2 W	1 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP66	linksdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM24_4C.jpg	CM24G-L	CM24G-L_datasheet_de-ch.pdf																																					330	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
100386	GK24A-MP	GK24A-MP	AC/DC 24 V	11 W	3 W	21 VA	Kabel	40 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	150 s	90°	35 s / 90°	52 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock kehrbar 12...26.7 mm	-30...50°C		pic_eu_gk24a-mf_01_4c.jpg	GK24A-MP	GK24A-MP_datasheet_de-ch.pdf																																					392	EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\GK..A (40 Nm)\stetig, MP\AC/DC 24 V\
61482	NFG-L	NFG-L	AC 24...240 V / DC 24...125 V	6 W	2.5 W	9.5 VA	Kabel	10 Nm	10 Nm		Mit mechanischer Notstellfunktion	max. 95°	75 s	90°	<20 s / 90°	45 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm² (halogenfrei)	IP66			Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	NFG-L	NFG-L_datasheet_de-ch.pdf																																					351	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\NF..G (10 Nm)\Auf-Zu\AC 24...240V / DC 24...125V\
61464	SF24G-SR-S2-L	SF24G-SR-S2-L	AC/DC 24 V	5 W	3 W	7 VA	Kabel	20 Nm	20 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter L / R	2 x EPU	Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ip66-nema4-2cable-neutral_01_4c.jpg	SF24G-SR-S2-L	SF24G-SR-S2-L_datasheet_de-ch.pdf																																					365	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\SF..G (20 Nm)\stetig\AC/DC 24 V\
61479	NF24G-SR-S2-L	NF24G-SR-S2-L	AC/DC 24 V	3.5 W	2.5 W	5.5 VA	Kabel	10 Nm	10 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter L / R	2 x EPU	Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ip66-nema4-2cable-neutral_01_4c.jpg	NF24G-SR-S2-L	NF24G-SR-S2-L_datasheet_de-ch.pdf																																					346	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\NF..G (10 Nm)\stetig\AC/DC 24 V\
6492	CM24-F-R	CMA-2R0 F01 003	AC/DC 24 V	0.5 W	0.2 W	1 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	rechtsdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm230-1-f_4c.jpg	CM24-F-R	CM24-F-R_datasheet_de-ch.pdf																																					231	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
277815	LH24A-MP200-TP	LH24A-MP200-TP	AC/DC 24 V	2.5 W	1.2 W	5 VA	Klemmen			150 N			150 s	100 mm		45 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter			-30...50°C		pic_eu_lh24a-mf200-tp_4c.jpg	LH24A-MP200-TP	LH24A-MP200-TP_datasheet_de-ch.pdf																																					172	EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MP\AC/DC 24 V\
61454	SMQ24G	SMQ24G	AC/DC 24 V	15 W	2 W	26 VA	Kabel	16 Nm				max. 95°	7 s	90°		63 dB(A)	Auf-Zu					Kabel 1 m, 3 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Universalklemmbock 12...26.7 mm	-30...40°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	SMQ24G	SMQ24G_datasheet_de-ch.pdf																																					342	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\SMQ..G (16 Nm)\Auf-Zu\AC/DC 24 V\
4891	CM24G-SR-F-R	CMA-2A0 F01 007	AC/DC 24 V	1 W	0.5 W	1.5 VA	Kabel	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP66	rechtsdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm24-f-neutral_01_4c.jpg	CM24G-SR-F-R	CM24G-SR-F-R_datasheet_de-ch.pdf																																					345	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
4888	CM24G-SR-L	CM24G-SR-L	AC/DC 24 V	1 W	0.5 W	1.5 VA	Kabel	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP66	linksdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM24-SR-L_4C.jpg	CM24G-SR-L	CM24G-SR-L_datasheet_de-ch.pdf																																					340	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
61481	NF24G-SR-L	NF24G-SR-L	AC/DC 24 V	3.5 W	2.5 W	5.5 VA	Kabel	10 Nm	10 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter L / R		Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	NF24G-SR-L	NF24G-SR-L_datasheet_de-ch.pdf																																					352	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\NF..G (10 Nm)\stetig\AC/DC 24 V\
4898	CM24-SR-F-L	CM24-SR-F-L	AC/DC 24 V	1 W	0.5 W	1.5 VA	Kabel	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	linksdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm230-1-f_4c.jpg	CM24-SR-F-L	CM24-SR-F-L_datasheet_de-ch.pdf																																					336	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
61478	NFG-S2-L	NFG-S2-L	AC 24...240 V / DC 24...125 V	6 W	2.5 W	9.5 VA	Kabel	10 Nm	10 Nm		Mit mechanischer Notstellfunktion	max. 95°	75 s	90°	<20 s / 90°	45 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm² (halogenfrei)	IP66		2 x EPU	Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ip66-nema4-2cable-neutral_01_4c.jpg	NFG-S2-L	NFG-S2-L_datasheet_de-ch.pdf																																					356	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\NF..G (10 Nm)\Auf-Zu\AC 24...240V / DC 24...125V\
61466	SF24G-MF-L	SF24G-MF-L	AC/DC 24 V	8.5 W	3.5 W	11 VA	Kabel	20 Nm	20 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	stetig	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter L / R		Universalklemmbock 12...26.7 mm	-30°C ... 50°C		PIC_EU_IP66-NEMA4-1cable-neutral_01_4C.jpg	SF24G-MF-L	SF24G-MF-L_datasheet_de-ch.pdf																																					384	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\SF..G (20 Nm)\stetig, MF\
277814	LH24A-MP100-TP	LH24A-MP100-TP	AC/DC 24 V	2.5 W	1.2 W	5 VA	Klemmen			150 N			150 s	100 mm		45 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter			-30...50°C		pic_eu_lh24a-mf100-tp_4c.jpg	LH24A-MP100-TP	LH24A-MP100-TP_datasheet_de-ch.pdf																																					173	EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MP\AC/DC 24 V\
61456	SMQ24G-MF	SMQ24G-MF	AC/DC 24 V	15 W	2 W	26 VA	Kabel	16 Nm				max. 95°	7 s	90°		63 dB(A)	stetig	DC 0...10 V	Auf-Zu|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter 0 / 1		Universalklemmbock 12...26.7 mm	-30...40°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	SMQ24G-MF	SMQ24G-MF_datasheet_de-ch.pdf																																					365	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\SMQ..G (16 Nm)\stetig, MF\AC/DC 24 V\
61489	GM24A-MF-TP	GM24A-MF-TP	AC/DC 24 V	4 W	1.5 W	7 VA	Klemmen	40 Nm				max. 95°	150 s	90°		45 dB(A)	stetig	DC 0...10 V	Auf-Zu	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock kehrbar 12...26.7 mm	-30...50°C		PIC_EU_GM24A-MF-TP_4C.jpg	GM24A-MF-TP	GM24A-MF-TP_datasheet_de-ch.pdf																																					379	EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\stetig, MF\AC/DC 24 V\
4890	CM24G-SR-F-L	CMA-2A0 F01 008	AC/DC 24 V	1 W	0.5 W	1.5 VA	Kabel	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP66	linksdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm24-f-neutral_01_4c.jpg	CM24G-SR-F-L	CM24G-SR-F-L_datasheet_de-ch.pdf																																					344	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
4887	CM24G-R	CM24G-R	AC/DC 24 V	0.5 W	0.2 W	1 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP66	rechtsdrehend		Universalklemmbock 6...12.7 mm	-30...50°C		pic_eu_cm24_4c.jpg	CM24G-R	CM24G-R_datasheet_de-ch.pdf																																					338	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
4895	CM24-SR-R	CM24-SR-R	AC/DC 24 V	1 W	0.5 W	1.5 VA	Kabel	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	rechtsdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM24-SR-R_4C.jpg	CM24-SR-R	CM24-SR-R_datasheet_de-ch.pdf																																					332	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
61465	SFG-S2-L	SFG-S2-L	AC 24...240 V / DC 24...125 V	7 W	3.5 W	18 VA	Kabel	20 Nm	20 Nm		Mit mechanischer Notstellfunktion	max. 95°	75 s	90°	<20 s / 90°	45 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm² (halogenfrei)	IP66		2 x EPU	Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ip66-nema4-2cable-neutral_01_4c.jpg	SFG-S2-L	SFG-S2-L_datasheet_de-ch.pdf																																					350	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\SF..G (20 Nm)\Auf-Zu\AC 24...240V / DC 24...125V\
61455	SMQ24G-SR	SMQ24G-SR	AC/DC 24 V	15 W	2 W	26 VA	Kabel	16 Nm				max. 95°	7 s	90°		63 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter 0 / 1		Universalklemmbock 12...26.7 mm	-30...40°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	SMQ24G-SR	SMQ24G-SR_datasheet_de-ch.pdf																																					342	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\SMQ..G (16 Nm)\stetig\AC/DC 24 V\
277816	LH24A-MP300-TP	LH24A-MP300-TP	AC/DC 24 V	2.5 W	1.2 W	5 VA	Klemmen			150 N			150 s	100 mm		45 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter			-30...50°C		pic_eu_lh24a-mf300-tp_4c.jpg	LH24A-MP300-TP	LH24A-MP300-TP_datasheet_de-ch.pdf																																					167	EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\stetig, MP\AC/DC 24 V\
61480	NF24G-MF-L	NF24G-MF-L	AC/DC 24 V	7 W	3.5 W	9.5 VA	Kabel	10 Nm	10 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	stetig	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter L / R		Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	NF24G-MF-L	NF24G-MF-L_datasheet_de-ch.pdf																																					376	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\NF..G (10 Nm)\stetig, MF\AC/DC 24 V\
61467	SFG-L	SFG-L	AC 24...240 V / DC 24...125 V	7 W	3.5 W	18 VA	Kabel	20 Nm	20 Nm		Mit mechanischer Notstellfunktion	max. 95°	75 s	90°	<20 s / 90°	45 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm² (halogenfrei)	IP66			Universalklemmbock 12...26.7 mm	-30...50°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	SFG-L	SFG-L_datasheet_de-ch.pdf																																					366	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\SF..G (20 Nm)\Auf-Zu\AC 24...240V / DC 24...125V\
4912	CM230-F-L	CM230-F-L	AC 230 V	1.5 W	1 W	3 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	linksdrehend		Formschluss 8x8 mm	-30°C ... 50°C		PIC_EU_CM230-1-F_4C.jpg	CM230-F-L	CM230-F-L_datasheet_de-ch.pdf																																					302	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4905	CM24-T-R	CM24-T-R	AC/DC 24 V	0.5 W	0.2 W	1 VA	Klemmen	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (dreiadrig)	IP20	rechtsdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM24-T_4C.jpg	CM24-T-R	CM24-T-R_datasheet_de-ch.pdf																																					324	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
61493	SHK24A-1-100	SHK24A-1-100	AC/DC 24 V	11 W	3 W	21 VA	Kabel			450 N	Mit elektrischer Notstellfunktion 0...100%		120 s	100 mm	35 s / 100 mm	52 dB(A)	Auf-Zu					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (eingefahren) / 1 (ausgefahren)			-30...50°C		pic_eu_shk24a-mp100_4c.jpg	SHK24A-1-100	SHK24A-1-100_datasheet_de-ch.pdf																																					347	EU\Produkte\Lüftungsanwendungen\SuperCap-Linearantriebe\SHK..A (450 N)\Auf-Zu, 3-Punkt\AC/DC 24 V\
4914	CM230G-L	CM230G-L	AC 230 V	1.5 W	1 W	3 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP66	linksdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM230_4C.jpg	CM230G-L	CM230G-L_datasheet_de-ch.pdf																																					322	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4907	CM230-R	CM230-R	AC 230 V	1.5 W	1 W	3 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	rechtsdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM230_4C.jpg	CM230-R	CM230-R_datasheet_de-ch.pdf																																					324	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4902	CM24-SR-T-L	CM24-SR-T-L	AC/DC 24 V	1 W	0.5 W	1.5 VA	Klemmen	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (vieradrig)	IP20	linksdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM24-SR-T-L_4C.jpg	CM24-SR-T-L	CM24-SR-T-L_datasheet_de-ch.pdf																																					343	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
61505	NKQ24A-SZ	NKQ24A-SZ	AC/DC 24 V	11 W	3 W	22 VA	Kabel	6 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	4 s	90°	4 s / 90°	60 dB(A)	stetig	DC 0...10 V		DC 0.5...10 V	DC 0.5...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 8...26.7 mm	-30...50°C		pic_eu_nkq24a-mf-4c.jpg	NKQ24A-SZ	NKQ24A-SZ_datasheet_de-ch.pdf																																					374	EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\NKQ..A (6 Nm)\stetig\AC/DC 24 V\
61552	SF24G-SR-L	SF24G-SR-L	AC/DC 24 V	5 W	3 W	7 VA	Kabel	20 Nm	20 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter L / R		Universalklemmbock 12...26.7 mm	-30°C ... 50°C		PIC_EU_IP66-NEMA4-1cable-neutral_01_4C.jpg	SF24G-SR-L	SF24G-SR-L_datasheet_de-ch.pdf																																					317	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\SF..G (20 Nm)\stetig\AC/DC 24 V\
61503	GK24G-MF	GK24G-MF	AC/DC 24 V	11 W	3 W	21 VA	Kabel	40 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	150 s	90°	35 s / 90°	52 dB(A)	stetig	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm² (halogenfrei)	IP66	wählbar mit Schalter 0 / 1		Universalklemmbock 14...26.7 mm	-30...50°C		pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg	GK24G-MF	GK24G-MF_datasheet_de-ch.pdf																																					412	EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GK..G (40 Nm)\stetig, MF\AC/DC 24 V\
61495	NKQ24A-MF	NKQ24A-MF	AC/DC 24 V	11 W	3 W	22 VA	Kabel	6 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	4 s	90°	4 s / 90°	60 dB(A)	stetig	DC 0...10 V	Auf-Zu|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 8...26.7 mm	-30...50°C		pic_eu_nkq24a-mf-4c.jpg	NKQ24A-MF	NKQ24A-MF_datasheet_de-ch.pdf																																					419	EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\NKQ..A (6 Nm)\stetig, MF\
4899	CM24-SR-F-R	CM24-SR-F-R	AC/DC 24 V	1 W	0.5 W	1.5 VA	Kabel	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	rechtsdrehend		Formschluss 8x8 mm	-30°C ... 50°C		PIC_EU_CM230-1-F_4C.jpg	CM24-SR-F-R	CM24-SR-F-R_datasheet_de-ch.pdf																																					323	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
4904	CM24-T-L	CM24-T-L	AC/DC 24 V	0.5 W	0.2 W	1 VA	Klemmen	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (dreiadrig)	IP20	linksdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM24-T_4C.jpg	CM24-T-L	CM24-T-L_datasheet_de-ch.pdf																																					330	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
61490	TMC230ASR	TMC230ASR	AC 230 V	2 W	1 W	3.5 VA	Kabel	2 Nm				max. 95°	35 s	90°		40 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V		IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 6...20 mm	-30...50°C		pic_eu_tmc230asr_4c.jpg	TMC230ASR	TMC230ASR_datasheet_de-ch.pdf																																					357	EU\Produkte\Lüftungsanwendungen\Schnellläufer-Antriebe\TMC..A (2 Nm)\stetig\AC 230 V\
4901	CM24-SR-F-T-R	CM24-SR-F-T-R	AC/DC 24 V	1 W	0.5 W	1.5 VA	Klemmen	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (vieradrig)	IP20	rechtsdrehend		Formschluss 8x8 mm	-30°C ... 50°C		PIC_EU_CM-F-T-neutral_01_4C.jpg	CM24-SR-F-T-R	CM24-SR-F-T-R_datasheet_de-ch.pdf																																					311	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
4915	CM230G-R	CM230G-R	AC 230 V	1.5 W	1 W	3 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP66	rechtsdrehend		Universalklemmbock 6...12.7 mm	-30...50°C		pic_eu_cm230_4c.jpg	CM230G-R	CM230G-R_datasheet_de-ch.pdf																																					325	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4906	CM230-L	CM230-L	AC 230 V	1.5 W	1 W	3 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	linksdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM230_4C.jpg	CM230-L	CM230-L_datasheet_de-ch.pdf																																					323	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4913	CM230-F-R	CM230-F-R	AC 230 V	1.5 W	1 W	3 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP54	rechtsdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm230-1-f_4c.jpg	CM230-F-R	CM230-F-R_datasheet_de-ch.pdf																																					302	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
61494	SHK24A-MF100	SHK24A-MF100	AC/DC 24 V	11 W	3 W	21 VA	Kabel			450 N	Mit elektrischer Notstellfunktion 0...100%		120 s	100 mm	35 s / 100 mm	52 dB(A)	stetig	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter			-30...50°C		pic_eu_shk24a-mp100_4c.jpg	SHK24A-MF100	SHK24A-MF100_datasheet_de-ch.pdf																																					400	EU\Produkte\Lüftungsanwendungen\SuperCap-Linearantriebe\SHK..A (450 N)\stetig, MF\AC/DC 24 V\
4903	CM24-SR-T-R	CM24-SR-T-R	AC/DC 24 V	1 W	0.5 W	1.5 VA	Klemmen	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (vieradrig)	IP20	rechtsdrehend		Universalklemmbock 6...12.7 mm	-30°C ... 50°C		PIC_EU_CM24-SR-T-L_4C.jpg	CM24-SR-T-R	CM24-SR-T-R_datasheet_de-ch.pdf																																					339	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
4900	CM24-SR-F-T-L	CM24-SR-F-T-L	AC/DC 24 V	1 W	0.5 W	1.5 VA	Klemmen	2 Nm				95°, fest eingestellt	75 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (vieradrig)	IP20	linksdrehend		Formschluss 8x8 mm	-30°C ... 50°C		PIC_EU_CM-F-T-neutral_01_4C.jpg	CM24-SR-F-T-L	CM24-SR-F-T-L_datasheet_de-ch.pdf																																					315	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\
61496	NKQ24A-1	NKQ24A-1	AC/DC 24 V	11 W	3 W	22 VA	Kabel	6 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	4 s	90°	4 s / 90°	60 dB(A)	Auf-Zu					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (linksdrehend) / 1 (rechtsdrehend)		Universalklemmbock 8...26.7 mm	-30...50°C		pic_eu_nkq24a-mf-4c.jpg	NKQ24A-1	NKQ24A-1_datasheet_de-ch.pdf																																					362	EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\NKQ..A (6 Nm)\Auf-Zu\AC/DC 24 V\
4917	CM230G-F-R	CMA-3U0 F01 003	AC 230 V	1.5 W	1 W	3 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP66	rechtsdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm230-f-neutral_01_4c.jpg	CM230G-F-R	CM230G-F-R_datasheet_de-ch.pdf																																					255	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4923	LHQ24A100	LHQ24A100	AC/DC 24 V	13 W	2 W	23 VA	Kabel			100 N			3.5 s	100 mm		56 dB(A)	Auf-Zu					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (eingefahren) / 1 (ausgefahren)			-30...40°C		pic_eu_lhq24a100_4c.jpg	LHQ24A100	LHQ24A100_datasheet_de-ch.pdf																																					337	EU\Produkte\Lüftungsanwendungen\(Super-)schnellläufer-Linearantriebe\LHQ..A (100 N)\Auf-Zu\AC/DC 24 V\
59894	LF24-MFT2	LF24-MFT2	AC/DC 24 V	2.5 W	1.2 W	5 VA	Kabel	4 Nm	4 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	30 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter L / R		Universalklemmbock 8...16 mm	-30...50°C		PIC_EU_LF24_4C.jpg	LF24-MFT2	LF24-MFT2_datasheet_de-ch.pdf																																					410	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\stetig, MF\AC/DC 24 V\
4916	CM230G-F-L	CMA-2J0 F01 003	AC 230 V	1.5 W	1 W	3 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP66	linksdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm230-f-neutral_01_4c.jpg	CM230G-F-L	CM230G-F-L_datasheet_de-ch.pdf																																					258	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC 230 V\
4919	SHQ24A-MF100	SHQ24A-MF100	AC/DC 24 V	13 W	2 W	23 VA	Kabel			200 N			7 s	100 mm		56 dB(A)	stetig	DC 0...10 V	Auf-Zu|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter			-30...40°C		pic_eu_shq24a-mf100_4c.jpg	SHQ24A-MF100	SHQ24A-MF100_datasheet_de-ch.pdf																																					373	EU\Produkte\Lüftungsanwendungen\(Super-)schnellläufer-Linearantriebe\SHQ..A (200 N)\stetig, MF\AC/DC 24 V\
61594	GK24A-SZ	GKA-6L0 201 AE1	AC/DC 24 V	11 W	3 W	21 VA	Kabel	40 Nm			Mit elektrischer Notstellfunktion 0...100%	max. 95°	150 s	90°	35 s / 90°	52 dB(A)	stetig	DC 0...10 V		DC 0.5...10 V	DC 0.5...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock kehrbar 12...26.7 mm	-30...50°C		pic_eu_gk24a-mf_01_4c.jpg	GK24A-SZ	GK24A-SZ_datasheet_de-ch.pdf																																					365	EU\Produkte\Lüftungsanwendungen\SuperCap-Antriebe\GK..A (40 Nm)\stetig\AC/DC 24 V\
303874	CM24G-F-R	CMA-3R0 F01 003	AC/DC 24 V	0.5 W	0.2 W	1 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP66	rechtsdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm230-1-f_4c.jpg	CM24G-F-R	CM24G-F-R_datasheet_de-ch.pdf																																					43	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
59746	S2A-F	S2A-F					Kabel																IP54		2 x EPU		-30...50°C		pic_eu_s2a-f_4c.jpg	S2A-F	S2A-F_datasheet_de-ch.pdf																																					306	EU\Produkte\Zubehör\Elektrisches Zubehör\Hilfsschalter\
4918	SHQ24A100	SHQ24A100	AC/DC 24 V	13 W	2 W	23 VA	Kabel			200 N			7 s	100 mm		56 dB(A)	Auf-Zu					Kabel 1 m, 3 x 0.75 mm²	IP54	wählbar mit Schalter 0 (eingefahren) / 1 (ausgefahren)			-30...40°C		pic_eu_shq24a100_4c.jpg	SHQ24A100	SHQ24A100_datasheet_de-ch.pdf																																					335	EU\Produkte\Lüftungsanwendungen\(Super-)schnellläufer-Linearantriebe\SHQ..A (200 N)\Auf-Zu\AC/DC 24 V\
59893	LF24-MFT	LF24-MFT	AC/DC 24 V	2.5 W	1.2 W	5 VA	Kabel	4 Nm	4 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	30 dB(A)	stetig	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter L / R		Universalklemmbock 8...16 mm			PIC_EU_LF24-MFT_01_4C.jpg	LF24-MFT	LF24-MFT_datasheet_de-ch.pdf																																					384	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\stetig, MF\AC/DC 24 V\
4924	LHQ24A-MF100	LHQ24A-MF100	AC/DC 24 V	13 W	2 W	23 VA	Kabel			100 N			3.5 s	100 mm		56 dB(A)	stetig	DC 0...10 V	Auf-Zu|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter			-30...40°C		pic_eu_lhq24a-mf100_4c.jpg	LHQ24A-MF100	LHQ24A-MF100_datasheet_de-ch.pdf																																					375	EU\Produkte\Lüftungsanwendungen\(Super-)schnellläufer-Linearantriebe\LHQ..A (100 N)\stetig, MF\AC/DC 24 V\
303873	CM24G-F-L	CMA-2L0 F01 003	AC/DC 24 V	0.5 W	0.2 W	1 VA	Kabel	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Kabel 1 m, 3 x 0.75 mm²	IP66	linksdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm230-1-f_4c.jpg	CM24G-F-L	CM24G-F-L_datasheet_de-ch.pdf																																					46	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
59892	LF24	LF24	AC/DC 24 V	5 W	2.5 W	7 VA	Kabel	4 Nm	4 Nm		Mit mechanischer Notstellfunktion	max. 95°	40...75 s	90°	<20 s / 90°	50 dB(A)	Auf-Zu					Kabel 1 m, 2 x 0.75 mm²	IP54	wählbar durch Montage L / R		Universalklemmbock 8...16 mm	-30...50°C		pic_eu_lf24_4c.jpg	LF24	LF24_datasheet_de-ch.pdf																																					423	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\Auf-Zu\AC/DC 24 V\
305110	SF24A-3	SF24A-3	AC 24 V	7.5 W	2.5 W	10 VA	Kabel	20 Nm	20 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	3-Punkt					Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter L / R		Universalklemmbock 10...25.4 mm	-30°C ... 50°C		PIC_EU_SF24A_4C.jpg	SF24A-3	SF24A-3_datasheet_de-ch.pdf																																					28	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\Auf-Zu\AC/DC 24 V\
275871	NM24A-SR-F	NM24A-SR-F	AC/DC 24 V	2 W	0.4 W	4 VA	Kabel	10 Nm				max. 95°	150 s	90°		35 dB(A)	stetig	DC 0...10 V		DC 2...10 V	DC 2...10 V	Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter 0 / 1		Formschluss 8x8 mm	-30...50°C		pic_eu_nm24a-sr-040f_4c.jpg	NM24A-SR-F	Z-NM..A_datasheet_de-ch.pdf																																					163	EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\stetig\AC/DC 24 V\
145653	BF230-RE	BF230-RE	AC 230 V	11 W	3.5 W	12 VA	Kabel	15 Nm	15 Nm		Mit Federrücklauf	max. 95° inkl. 5° Federvorspannung	75 s	90°		45 dB(A)	Auf-Zu						IP54 in allen Montagelagen		2 x EPU	"Klemmbock 3/4"""			pic_eu_bf230-re_4c.jpg	BF230-RE	BF230-RE_datasheet_de-ch.pdf																																					176	EU\Produkte\Sicherheitsanwendungen\Retrofit-Antriebe\BF..\Auf-Zu\AC 230 V\
145642	BF24-RE	BF24-RE	AC/DC 24 V	8 W	2 W	11 VA	Kabel	15 Nm	15 Nm		Mit Federrücklauf	max. 95° inkl. 5° Federvorspannung	75 s	90°		45 dB(A)	Auf-Zu						IP54 in allen Montagelagen		2 x EPU	"Klemmbock 3/4"""			pic_eu_bf24-re_4c.jpg	BF24-RE	BF24-RE_datasheet_de-ch.pdf																																					177	EU\Produkte\Sicherheitsanwendungen\Retrofit-Antriebe\BF..\Auf-Zu\AC/DC 24 V\
277726	GM24A-MP-TP	GM24A-MP-TP	AC/DC 24 V	4 W	1.6 W	7 VA	Klemmen	40 Nm				max. 95°	150 s	90°		45 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock kehrbar 12...26.7 mm	-30...50°C		PIC_EU_GM24A-MF-TP_4C.jpg	GM24A-MP-TP	GM24A-MP-TP_datasheet_de-ch.pdf																																					172	EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\stetig, MP\AC/DC 24 V\
305109	NF24A-3	NF24A-3	AC 24 V	6.5 W	2.5 W	9 VA	Kabel	10 Nm	10 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	3-Punkt					Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter L / R		Universalklemmbock 10...25.4 mm	-30°C ... 50°C		PIC_EU_NF24A_4C.jpg	NF24A-3	NF24A-3_datasheet_de-ch.pdf																																					30	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC/DC 24 V\
4884	CM24-F-T-L	CMA-000 F00 003	AC/DC 24 V	0.5 W	0.2 W	1 VA	Klemmen	2 Nm				0...287.5°, 	75 s	90°		35 dB(A)	Auf-Zu|3-Punkt					Klemmen 1.5 mm² Cu-Draht oder 1.0 mm² Cu-Litzen (dreiadrig)	IP20	linksdrehend		Formschluss 8x8 mm	-30...50°C		pic_eu_cm-f-t-neutral_01_4c.jpg	CM24-F-T-L	CM24-F-T-L_datasheet_de-ch.pdf																																					353	EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\Auf-Zu, 3-Punkt\AC/DC 24 V\
304486	LF24-3	LF24-3	AC/DC 24 V	2.5 W	2.5 W	5 VA	Kabel	4 Nm	4 Nm		Mit mechanischer Notstellfunktion	max. 95°	150 s	90°	<20 s / 90°	30 dB(A)	3-Punkt					Kabel 1 m, 4 x 0.75 mm²	IP54	wählbar mit Schalter L / R		Universalklemmbock 8...16 mm	-30...50°C		pic_eu_lf24-3_4c.jpg	LF24-3	LF24-3_datasheet_de-ch.pdf																																					88	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\Auf-Zu\AC/DC 24 V\
277725	LM24A-MP-TP	LM24A-MP-TP	AC/DC 24 V	2.5 W	1.3 W	5 VA	Klemmen	5 Nm				max. 95°	150 s	90°		35 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 6...20 mm	-30...50°C		pic_eu_lm24a-mf-tp_4c.jpg	LM24A-MP-TP	LM24A-MP-TP_datasheet_de-ch.pdf																																					182	EU\Produkte\Lüftungsanwendungen\Standardantriebe\LM..A (5 Nm)\stetig, MP\AC/DC 24 V\
277727	NM24A-MP-TP	NM24A-MP-TP	AC/DC 24 V	3.5 W	1.4 W	6 VA	Klemmen	10 Nm				max. 95°	150 s	90°		35 dB(A)	stetig|kommunikativ	DC 0...10 V	Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)	DC 2...10 V	DC 2...10 V	Klemmen 4 mm² (Kabel Ø 4...10 mm, vieradrig)	IP54	wählbar mit Schalter 0 / 1		Universalklemmbock 8...26.7 mm	-30...50°C		pic_eu_nm24a-mp-tp_4c.jpg	NM24A-MP-TP	NM24A-MP-TP_datasheet_de-ch.pdf																																					166	EU\Produkte\Lüftungsanwendungen\Standardantriebe\NM..A (10 Nm)\stetig, MP\AC/DC 24 V\
305313	ZR-IF01: www.djadun.de																																												---																							38	EU\Retrofit (Mitbewerber)\Lüftungsanwendungen\Djadun\
