PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
PdmarticleID;Label;ExternalKey;83;67;68;69;6759;260;117;118;890;473;230;3474;6650;6651;3645;135;281;121;122;5695;96;144;156;6287;377;406;660;7687;7699;7606;7614;7700;15;14;528;16;7607;7608;7609;7610;7776;7611;7612;7681;7682;7683;7684;7685;7686;7771;7772;7773;7774;7775;7613;7597;7604;7706;7707;7708;7680;7697;7709;7710;7688;7698;7711;7704;7705;7712;7598;7603;VersionNr;Path
298401;065Z0152;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;15;1.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298396;065Z0137;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;25;10 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299763;"VUN 015 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;15;4.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299305;MTR40-27;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;40;27 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298393;065Z0134;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300218;"Zesa_DN 350";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;350;10320 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
300223;"Ziva G_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva G (Fig. 015)";;;Drehventil;65;190 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;32;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298854;"BM-221 2";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 2";;;Hubventil;15;4.0 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298852;"BR316RGA-0.75""-5-MS";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA-MS;;;Hubventil;20;5.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299755;"VUG 040 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;40;25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299310;MTV15-2.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;15;2.1 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298847;"BR316RGA-1.25""-16";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299752;"VUG 020 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;20;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300220;"Ziva G_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva G (Fig. 015)";;;Drehventil;32;24 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
299307;MTV15-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;15;0.63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299302;MTR20-5.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;20;5.6 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299299;MTR15-2.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;15;2.1 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
300215;"Zesa_DN 200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;200;3460 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;33;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
300225;"Ziva G_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva G (Fig. 015)";;;Drehventil;100;550 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298398;065Z0139;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;40;25 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299760;"VUG 100 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;100;160 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298849;"BR316RGA-1.5""-25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;40;25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
305148;VG89L1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;150;350 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298403;065Z0154;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299304;MTR32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
300222;"Ziva G_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva G (Fig. 015)";;;Drehventil;50;98 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298400;065Z0151;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;15;0.63 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300217;"Zesa_DN 300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;300;7430 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298395;065Z0136;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;20;6.3 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298856;"BM-223 2";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 2";;;Hubventil;15;1.6 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299757;"VUG 065 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;65;63 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300214;"Zesa_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;150;1790 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;33;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298405;065Z0156;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;20;6.3 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298853;"BR316RGA-0.75""-6.3-MS";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA-MS;;;Hubventil;20;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299762;"VUG 150 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;150;340 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299754;"VUG 032 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298851;"BR316RGA-2""-40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;50;40 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298846;"BR316RGA-1.25""-12.5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;32;12.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299306;MTR50-39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;50;39 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299764;"VUN 015 F310";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;15;2.5 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299309;MTV15-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;15;1.6 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299301;MTR20-4.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;20;4.2 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
300219;"Ziva G_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva G (Fig. 015)";;;Drehventil;25;20 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298402;065Z0153;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;15;1.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299759;"VUG 080 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;80;100 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298397;065Z0138;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;32;16 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299311;MTV15-2.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;15;2.7 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
300224;"Ziva G_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva G (Fig. 015)";;;Drehventil;80;302 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298855;"BM-222 2";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 2";;;Hubventil;15;2.5 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298394;065Z0135;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;15;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299756;"VUG 050 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;50;40 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300226;"Ziva Z_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva Z (Fig. 014)";;;Drehventil;25;20 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
299761;"VUG 125 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;125;250 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298399;065Z0140;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;50;40 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298848;"BR316RGA-1.5""-20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;40;20 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299753;"VUG 025 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300221;"Ziva G_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva G (Fig. 015)";;;Drehventil;40;41 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
299303;MTR25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298858;"BM-231 2";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 2";;;Hubventil;20;6.3 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299308;MTV15-1.0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;15;1.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299758;"VUG 065 F316";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;65;63 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299300;MTR15-2.7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;15;2.7 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298404;065Z0155;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;15;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300216;"Zesa_DN 250";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;250;5070 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298850;"BR316RGA-2""-31.5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;50;31.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298857;"BM-224 2";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 2";;;Hubventil;15;1.0 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298865;"BM-223 8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 8";;;Hubventil;15;1.6 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298860;"BM-251 2";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 2";;;Hubventil;32;16 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299315;MTV32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298406;065Z0157;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;25;10 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299777;"VXD 15 F320";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VXD..F..;;;Hubventil;15;1.6 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298868;"BM-241 8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 8";;;Hubventil;25;10 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298863;"BM-221 8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 8";;;Hubventil;15;4.0 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300235;600-50;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Buracco;"Serie 600";;;Drehventil;50;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Buracco\"
299765;"VUN 015 F320";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;15;1.6 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300230;"Ziva Z_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva Z (Fig. 014)";;;Drehventil;65;190 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;32;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298870;"BM-261 8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 8";;;Hubventil;40;25 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298416;065Z0177;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;25;10 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299770;"VUN 025 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;25;10 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299320;RTV40-27;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;RTV;;;Hubventil;40;27 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298413;065Z0174;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299312;MTV20-4.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;20;4.2 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298408;065Z0159;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;40;25 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298862;"BM-271 2";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 2";;;Hubventil;50;40 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298418;065Z0179;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;40;25 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299322;"V2001-3321_DN 15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Samson;V2001;;;Hubventil;15;;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Samson\"
298867;"BM-231 8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 8";;;Hubventil;20;6.3 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299317;MTV50-39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;50;39 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299772;"VUN 040 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;40;22 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299767;"VUN 015 F340";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;15;0.63 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300227;"Ziva Z_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva Z (Fig. 014)";;;Drehventil;32;24 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
300237;600-80;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Buracco;"Serie 600";;;Drehventil;80;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Buracco\"
300232;"Ziva Z_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva Z (Fig. 014)";;;Drehventil;100;550 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
300234;600-40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Buracco;"Serie 600";;;Drehventil;40;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Buracco\"
299314;MTV25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298859;"BM-241 2";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 2";;;Hubventil;25;10 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299776;"VXD 15 F310";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VXD..F..;;;Hubventil;15;2.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298410;065Z0171;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;15;0.63 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299319;RTV32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;RTV;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299324;"V2001-3321_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Samson;V2001;;;Hubventil;25;;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Samson\"
299774;"VUN 050 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;50;28 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300229;"Ziva Z_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva Z (Fig. 014)";;;Drehventil;50;98 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298869;"BM-251 8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 8";;;Hubventil;32;16 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298866;"BM-224 8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 8";;;Hubventil;15;1.0 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299769;"VUN 020 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;20;6.3 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298415;065Z0176;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;20;6.3 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300239;600-125;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Buracco;"Serie 600";;;Drehventil;125;;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-MF-R|GR24A-MP-R|GR24A-R;;ZGV-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Buracco\"
298864;"BM-222 8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 8";;;Hubventil;15;2.5 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298417;065Z0178;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;32;16 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298407;065Z0158;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;32;16 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299316;MTV40-27;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;40;27 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299321;RGV315/4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Riccius+Seibt;RGV;;;Hubventil;15;;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Riccius+Seibt\"
298861;"BM-261 2";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 2";;;Hubventil;40;25 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299778;"VXD 25 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VXD..F..;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298414;065Z0175;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;15;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298412;065Z0173;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;15;1.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299766;"VUN 015 F330";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;15;1.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300231;"Ziva Z_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva Z (Fig. 014)";;;Drehventil;80;302 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298871;"BM-271 8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"BM-2xx 8";;;Hubventil;50;40 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298409;065Z0160;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;50;40 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300236;600-65;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Buracco;"Serie 600";;;Drehventil;65;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;32;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Buracco\"
299773;"VUN 050 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;50;40 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299771;"VUN 032 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;32;16 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299313;MTV20-5.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTV;;;Hubventil;20;5.6 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299768;"VUN 015 F350";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUN;;;Hubventil;15;0.4 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298419;065Z0180;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;50;40 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298411;065Z0172;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 2";;;Hubventil;15;1.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299323;"V2001-3321_DN 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Samson;V2001;;;Hubventil;20;;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Samson\"
300233;600-32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Buracco;"Serie 600";;;Drehventil;32;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Buracco\"
300228;"Ziva Z_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Ziva Z (Fig. 014)";;;Drehventil;40;41 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
300238;600-100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Buracco;"Serie 600";;;Drehventil;100;;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-MF-R|GR24A-MP-R|GR24A-R;;ZGV-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Buracco\"
299318;RTV25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;RTV;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299775;"VXD 15 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VXD..F..;;;Hubventil;15;4.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298426;065Z0217;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRB 3";;;Hubventil;25;10 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
