PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
298465;"BKF202AO00_DN 32_16";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKF;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
300286;"Z011-A Zweiflach_DN 250";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-A Zweiflach";;;Drehventil;250;6400 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;ZSY-011;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299830;VVF21.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF21;;;Hubventil;40;12 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299377;"VSF 1526";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VSF;;;Hubventil;25;10 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299369;"MJF 3526";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";MJF;;;Hubventil;25;10 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300288;"Z011-AS Quadrat_DN 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Quadrat";;;Drehventil;20;32 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298918;VBF-0714-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-0xx4;;;Hubventil;50;40 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300293;"Z011-AS Quadrat_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Quadrat";;;Drehventil;65;215 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;30;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298470;"BKG121AO00_DN 15_0.63";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;15;0.63 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298935;VBF-2414-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;25;10 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299389;"VZ 2551";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VZ;;;Hubventil;32;12 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299842;VVF31.80-78;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF31;;;Hubventil;80;78 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298930;VBF-2224-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;15;2.5 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299379;"VSF 2427";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VSF;;;Hubventil;15;1.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298477;"BKG121AO00_DN 25_8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;25;8.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
299384;"VZ 1402";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VZ;;;Hubventil;15;0.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298482;"BKG121AO00_DN 40_25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;40;25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298937;VBF-2614-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;40;25 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299837;VVF31.25-7.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF31;;;Hubventil;25;7.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300298;"Z011-AS Quadrat_DN 200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Quadrat";;;Drehventil;200;4000 m³/h;;;;;;;;;;;;;;;;;;;;;;DR24A-R|DR230A-R|DR24A-MP-R;;ZDV-02;;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
300303;"Z011-AS Zweiflach_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;65;215 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;30;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298927;VBF-0618-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-0xx8;;;Hubventil;40;25 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298925;VBF-0418-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-0xx8;;;Hubventil;25;10 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299386;"VZ 1404";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VZ;;;Hubventil;15;2.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299381;"VSF 2429";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VSF;;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299383;"VZ 1401";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VZ;;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298484;"BKG121AO00_DN 50_40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;50;40 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298474;"BKG121AO00_DN 15_4.0";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;15;4.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298932;VBF-2244-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;15;1.0 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298929;VBF-2214-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;15;4.0 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299844;VVF40.15-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF40;;;Hubventil;15;3.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299839;VVF31.40-19;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF31;;;Hubventil;40;19 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299834;VVF21.65-49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF21;;;Hubventil;65;49 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;35;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300305;"Z011-AS Zweiflach_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;100;800 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGF-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
300300;"Z011-AS Quadrat_DN 300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Quadrat";;;Drehventil;300;8500 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;ZSY-011;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
300295;"Z011-AS Quadrat_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Quadrat";;;Drehventil;100;800 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGV-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298934;VBF-2314-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;20;6.3 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298479;"BKG121AO00_DN 32_12.5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;32;12.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
299388;"VZ 2501";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VZ;;;Hubventil;25;8.0 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299378;"VSF 2426";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VSF;;;Hubventil;15;0.63 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
288431;AVF234SF132-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;AVF;"Retrofitantrieb zu Ventilreihe: V / B6 und VXD, VXE, BXD, BXE";;;;;;"24V AC/DC";"0-10V od. 3-Punkt";Ja;"2-6 mm/";;;14 N;;;;;;;;;;;;NC;NVK24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Mitbewerber Produkte Retrofit\Wasseranwendung\"
298486;"BKG221AO00_DN 15_1";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;15;1.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
299841;VVF31.65-49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF31;;;Hubventil;65;49 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;35;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300302;"Z011-AS Zweiflach_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;50;85 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298476;"BKG121AO00_DN 20_6.3";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;20;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298926;VBF-0518-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-0xx8;;;Hubventil;32;16 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298936;VBF-2514-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;32;16 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299846;VVF40.25-7.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF40;;;Hubventil;25;7.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300297;"Z011-AS Quadrat_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Quadrat";;;Drehventil;150;2100 m³/h;;;;;;;;;;;;;;;;;;;;;;DR24A-R|DR230A-R|DR24A-MP-R;;ZDV-02;;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298481;"BKG121AO00_DN 40_20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;40;20 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
299843;VVF40.15-1.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF40;;;Hubventil;15;1.9 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299836;VVF31.24-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF31;;;Hubventil;25;5.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299390;"VZ 2601";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VZ;;;Hubventil;40;20 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299382;"VSF 2430";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VSF;;;Hubventil;15;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298483;"BKG121AO00_DN 50_31.5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;50;31.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298931;VBF-2234-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;15;1.6 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299385;"VZ 1403";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VZ;;;Hubventil;15;1.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299380;"VSF 2428";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VSF;;;Hubventil;15;1.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298938;VBF-2714-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;50;40 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299838;VVF31.39-12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF31;;;Hubventil;40;12 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300294;"Z011-AS Quadrat_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Quadrat";;;Drehventil;80;420 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGV-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299387;"VZ 1451";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VZ;;;Hubventil;20;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300299;"Z011-AS Quadrat_DN 250";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Quadrat";;;Drehventil;250;6400 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;ZSY-011;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298478;"BKG121AO00_DN 25_10";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298475;"BKG121AO00_DN 20_5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;20;5.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
300304;"Z011-AS Zweiflach_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;80;420 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGF-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299840;VVF31.50-31;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF31;;;Hubventil;50;31 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299835;VVF21.80-78;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF21;;;Hubventil;80;78 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298933;VBF-2254-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx4;;;Hubventil;15;0.63 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298485;"BKG221AO00_DN 15_0.63";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;15;0.63 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298928;VBF-0718-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-0xx8;;;Hubventil;50;40 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300306;"Z011-AS Zweiflach_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;125;1010 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGF-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298480;"BKG121AO00_DN 32_16";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
299845;VVF40.25-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF40;;;Hubventil;25;5.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300296;"Z011-AS Quadrat_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Quadrat";;;Drehventil;125;1010 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGV-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
300301;"Z011-AS Zweiflach_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;40;50 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299399;721-6548-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V265;;;Hubventil;65;32.3 m³/h;;41 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298950;VG7201BT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (AT-LT 150°)";;;Hubventil;15;0.4 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298487;"BKG221AO00_DN 15_1.6";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;15;1.6 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298945;VBF-2418-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;25;10 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299857;VVF52.15-0.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;0.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299852;VVF52.15-0.16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;0.16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299850;VVF40.65-49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF40;;;Hubventil;65;49 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;36;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299847;VVF40.40-12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF40;;;Hubventil;40;12 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300319;"Z014-A Quadrat_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;100;800 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGV-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
300314;"Z014-A Quadrat_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;32;40 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298492;"BKG221AO00_DN 25_8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;25;8.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298497;"BKG221AO00_DN 40_25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;40;25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
299391;"VZ 2651";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VZ;;;Hubventil;50;32 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299859;VVF52.15-0.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;0.8 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299854;VVF52.15-0.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;0.25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298947;VBF-2618-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;40;25 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300308;"Z011-AS Zweiflach_DN 200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;200;4000 m³/h;;;;;;;;;;;;;;;;;;;;;;SY2-230-3-T|SY2-230-MP-T|SY2-230-SR-T|SY2-24-3-T|SY2-24-MP-T|SY2-24-SR-T|SY3-230-3-T|SY3-230-MP-T|SY3-230-SR-T|SY3-24-3-T|SY3-24-MP-T|SY3-24-SR-T;;ZSY-012;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298939;VBF-2218-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;15;4.0 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299401;721-9546-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V295;;;Hubventil;40;25 m³/h;;32 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299396;721-2170-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V221;;;Hubventil;150;360 m³/h;;41 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298499;"BKG221AO00_DN 50_40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;50;40 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298494;"BKG221AO00_DN 32_12.5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;32;12.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298489;"BKG221AO00_DN 15_4.0";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;15;4.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
300316;"Z014-A Quadrat_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;50;85 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298942;VBF-2248-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;15;1.0 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299403;721-9554-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V295;;;Hubventil;65;51 m³/h;;41 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;30;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299398;721-6544-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V265;;;Hubventil;40;29.3 m³/h;;32 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299393;721-2158-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V221;;;Hubventil;80;100 m³/h;;41 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299856;VVF52.15-0.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;0.4 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300310;"Z011-AS Zweiflach_DN 300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;300;8500 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;ZSY-011;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299849;VVF40.50.31;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF40;;;Hubventil;50;31 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298496;"BKG221AO00_DN 40_20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;40;20 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
300307;"Z011-AS Zweiflach_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;150;2100 m³/h;;;;;;;;;;;;;;;;;;;;;;SY2-230-3-T|SY2-230-MP-T|SY2-230-SR-T|SY2-24-3-T|SY2-24-MP-T|SY2-24-SR-T|SY3-230-3-T|SY3-230-MP-T|SY3-230-SR-T|SY3-24-3-T|SY3-24-MP-T|SY3-24-SR-T;;ZSY-012;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298949;VG7201AT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (AT-LT 150°)";;;Hubventil;15;0.25 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299851;VVF40.80-78;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF40;;;Hubventil;80;78 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298944;VBF-2318-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;20;6.3 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299400;721-6552-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V265;;;Hubventil;65;50 m³/h;;41 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;32;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298941;VBF-2238-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;15;1.6 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298488;"BKG221AO00_DN 15_2.5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;15;2.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
300318;"Z014-A Quadrat_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;80;420 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGV-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298951;VG7201CT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (AT-LT 150°)";;;Hubventil;15;0.63 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299395;721-2166-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V221;;;Hubventil;125;250 m³/h;;41 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298946;VBF-2518-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;32;16 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300313;"Z014-A Quadrat_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;25;36 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299848;VVF40.40-19;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF40;;;Hubventil;40;19 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300315;"Z014-A Quadrat_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;40;50 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299858;VVF52.15-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;0.63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300320;"Z014-A Quadrat_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;125;1010 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGV-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298491;"BKG221AO00_DN 20_6.3";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;20;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
299853;VVF52.15-0.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;0.2 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299392;721-2154-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V221;;;Hubventil;65;63 m³/h;;32 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;36;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299855;VVF52.15-0.32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;0.32 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298948;VBF-2718-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;50;40 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299860;VVF52.15-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;1.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298498;"BKG221AO00_DN 50_31.5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;50;31.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
300309;"Z011-AS Zweiflach_DN 250";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z011-AS Zweiflach";;;Drehventil;250;6400 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;ZSY-011;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
