PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
298493;"BKG221AO00_DN 25_10";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298940;VBF-2228-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;15;2.5 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298495;"BKG221AO00_DN 32_16";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
299404;721-9574-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V295;;;Hubventil;40;16 m³/h;;32 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300317;"Z014-A Quadrat_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;65;215 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;30;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299402;721-9550-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V295;;;Hubventil;65;37 m³/h;;41 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;30;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298490;"BKG221AO00_DN 20_5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elesta;BKG;;;Hubventil;20;5.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Elesta\"
298943;VBF-2258-5200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VBF-2xx8;;;Hubventil;15;0.63 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299397;721-6540-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V265;;;Hubventil;40;12.5 m³/h;;32 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299394;721-2162-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V221;;;Hubventil;100;160 m³/h;;41 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300312;"Z014-A Quadrat_DN 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;20;32 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298500;V5011R1000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;15;0.63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298510;V5013R1032;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013R;;;Hubventil;15;2.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298505;V5011R1059;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;20;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300324;"Z014-A Quadrat_DN 300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;300;8500 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;ZSY-011;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299867;VVF52.25-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;25;5.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299416;"MZF 3854";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MZF Spindle 1/4""";;;Hubventil;100;125 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299862;VVF52.15-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;1.6 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298960;VG7201ST;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (NT-ST)";;;Hubventil;50;40 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298952;VG7201DT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (AT-LT 150°)";;;Hubventil;15;1.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300331;"Z014-A Zweiflach_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;80;420 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGF-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298957;VG7201NT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (NT-ST)";;;Hubventil;25;10 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299411;"MJF 3576";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MJF Spindle 1/4""";;;Hubventil;32;16 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299406;731-9505-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V395-1;;;Hubventil;40;25 m³/h;;30 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299872;VVF52.40-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;40;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300326;"Z014-A Zweiflach_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;25;36 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298502;V5011R1026;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;15;1.6 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298512;V5013R1057;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013R;;;Hubventil;20;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298507;V5011R1075;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298504;V5011R1042;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299869;VVF52.25-8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;25;8.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300321;"Z014-A Quadrat_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;150;2100 m³/h;;;;;;;;;;;;;;;;;;;;;;DR24A-R|DR230A-R|DR24A-MP-R;;ZDV-02;;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
300333;"Z014-A Zweiflach_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;125;1010 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGF-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298954;VG7201FT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (AT-LT 150°)";;;Hubventil;15;2.5 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298962;VG7203BT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (AT-LT 150°)";;;Hubventil;15;0.4 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300328;"Z014-A Zweiflach_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;40;50 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299408;731-9513-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V395-1;;;Hubventil;65;63 m³/h;;30 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;36;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299413;"MJF 3676";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MJF Spindle 1/4""";;;Hubventil;50;40 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299861;VVF52.15-1.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;1.25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299415;"MZF 3779";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MZF Spindle 1/4""";;;Hubventil;80;80 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298959;VG7201RT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (NT-ST)";;;Hubventil;40;25 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299864;VVF52.15-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;2.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299410;731-9519-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V395-1;;;Hubventil;100;140 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300330;"Z014-A Zweiflach_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;65;215 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;30;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299405;731-9501-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V395-1;;;Hubventil;40;16 m³/h;;30 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299871;VVF52.40-12.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;40;12.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299866;VVF52.15-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300325;"Z014-A Zweiflach_DN 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;20;32 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298509;V5011R1091;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;50;40 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298964;VG7203DT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (AT-LT 150°)";;;Hubventil;15;1.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298501;V5011R1018;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;15;1.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300323;"Z014-A Quadrat_DN 250";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;250;6400 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;ZSY-011;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
300332;"Z014-A Zweiflach_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;100;800 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-R|GR24A-MF-R|GR24A-MP-R;;ZGF-14;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298506;V5011R1067;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298956;VG7201LT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (AT-LT 150°)";;;Hubventil;20;6.3 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298953;VG7201ET;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (AT-LT 150°)";;;Hubventil;15;1.6 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299417;"MZF 3904";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MZF Spindle 1/4""";;;Hubventil;125;200 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299868;VVF52.25-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;25;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298511;V5013R1040;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013R;;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299407;731-9509-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V395-1;;;Hubventil;65;40 m³/h;;30 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;36;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300327;"Z014-A Zweiflach_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;32;40 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299873;VVF52.40-20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;40;20 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299412;"MJF 3626";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MJF Spindle 1/4""";;;Hubventil;40;25 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299863;VVF52.15-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;2.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298961;VG7203AT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (AT-LT 150°)";;;Hubventil;15;0.25 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298958;VG7201PT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (NT-ST)";;;Hubventil;32;16 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300322;"Z014-A Quadrat_DN 200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Quadrat";;;Drehventil;200;4000 m³/h;;;;;;;;;;;;;;;;;;;;;;DR24A-R|DR230A-R|DR24A-MP-R;;ZDV-02;;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299865;VVF52.15-3.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;15;3.2 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298963;VG7203CT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (AT-LT 150°)";;;Hubventil;15;0.63 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298513;V5013R1065;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013R;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298508;V5011R1083;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;40;25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299414;"MZF 3729";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MZF Spindle 1/4""";;;Hubventil;65;63 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298503;V5011R1034;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011R;;;Hubventil;15;2.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299409;731-9515-000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";V395-1;;;Hubventil;100;100 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300334;"Z014-A Zweiflach_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;150;2100 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;32;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298955;VG7201GT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7201 (AT-LT 150°)";;;Hubventil;15;4.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299870;VVF52.25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300329;"Z014-A Zweiflach_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;50;85 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
298520;"V5015A_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5015A;;;Hubventil;50;40 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298973;VG7401AT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7401 (AT-LT 150°)";;;Hubventil;15;0.25 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299877;VVF61.11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;15;0.45 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298515;V5013R1081;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013R;;;Hubventil;40;25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298975;VG7401CT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7401 (AT-LT 150°)";;;Hubventil;15;0.63 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298525;V5015A1177;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5015A;;;Hubventil;150;310 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299879;VVF61.13;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;15;1.2 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299424;"VSF 1576";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VSF;;;Hubventil;32;16 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299421;"MZF 3854";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MZF Spindle 3/8""";;;Hubventil;100;125 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300336;"Z014-A Zweiflach_DN 250";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;250;6400 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;ZSY-011;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299429;"VZF 1852";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"VZF Spindle 1/4""";;;Hubventil;100;125 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298965;VG7203ET;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (AT-LT 150°)";;;Hubventil;15;1.6 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299881;VVF61.15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;15;3.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298517;"V5015A_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5015A;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299418;"MZF 3958";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MZF Spindle 1/4""";;;Hubventil;150;315 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298522;"V5015A_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5015A;;;Hubventil;80;100 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300342;"Serie 63_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 63";;;Drehventil;50;107 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
299884;VVF61.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;25;7.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299874;VVF52.40-25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF52;;;Hubventil;40;25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300338;"Serie 58_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 58";;;Drehventil;150;1805 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR08;;;;;;;;;;;;;;;34;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
299426;"VSF 1676";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VSF;;;Hubventil;50;40 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300340;"Serie 63_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 63";;;Drehventil;32;28.5 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
300345;"Serie 63_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 63";;;Drehventil;100;576 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
300335;"Z014-A Zweiflach_DN 200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Ebro;"Z014-A Zweiflach";;;Drehventil;200;4000 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;33;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Ebro\"
299886;VVG41.12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVG41;;;Hubventil;15;1.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299883;VVF61.24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;25;5.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298967;VG7203GT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (AT-LT 150°)";;;Hubventil;15;4.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298969;VG7203NT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (NT-ST)";;;Hubventil;25;10 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298970;VG7203PT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (NT-ST)";;;Hubventil;32;16 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298524;V5015A1169;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5015A;;;Hubventil;125;220 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298514;V5013R1073;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013R;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298974;VG7401BT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7401 (AT-LT 150°)";;;Hubventil;15;0.4 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298972;VG7203ST;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (NT-ST)";;;Hubventil;50;40 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299876;VVF61.10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;15;0.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300347;"Serie 63_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 63";;;Drehventil;150;1295 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;33;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
299428;"VZF 1777";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"VZF Spindle 1/4""";;;Hubventil;80;80 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298519;"V5015A_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5015A;;;Hubventil;40;25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298521;"V5015A_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5015A;;;Hubventil;65;65 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300344;"Serie 63_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 63";;;Drehventil;80;336 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
299420;"MZF 3779";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MZF Spindle 3/8""";;;Hubventil;80;80 m³/h;;26 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298977;VG7401ET;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7401 (AT-LT 150°)";;;Hubventil;15;1.6 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300346;"Serie 63_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 63";;;Drehventil;125;840 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-MF-R|GR24A-MP-R|GR24A-R;;ZGF-17;;;PRCA-S2-T;;ZPR05;;;;;;;;;;34;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
299423;"MZF 3958";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"MZF Spindle 3/8""";;;Hubventil;150;315 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299425;"VSF 1626";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VSF;;;Hubventil;40;25 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299878;VVF61.12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;15;0.7 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298526;V5025A1019;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5025A;;;Hubventil;15;0.4 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298966;VG7203FT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7203 (AT-LT 150°)";;;Hubventil;15;2.5 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298516;V5013R1099;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013R;;;Hubventil;50;40 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299880;VVF61.14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;15;1.9 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299882;VVF61.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;25;3.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299430;"VZF 1902";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";"VZF Spindle 1/4""";;;Hubventil;125;200 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299875;VVF61.09;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VVF61;;;Hubventil;15;0.19 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298523;V5015A1151;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5015A;;;Hubventil;100;140 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300339;"Serie 63_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 63";;;Drehventil;25;27.8 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
