PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
299903;VXF21.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF21;;;Hubventil;40/32;12 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298547;V5049A1565;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5049A (2027-1607)";;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299908;VXF21.65;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF21;;;Hubventil;65;49 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;36;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299004;VG7802RT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7802 (NT-ST)";;;Hubventil;40;25 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298545;V5049A1458;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5049A (2027-1607)";;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298552;V5049A1615;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5049A (1615-1623)";;;Hubventil;80;100 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299910;VXF31.25-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF31;;;Hubventil;25;5.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298994;VG7403ST;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7403 (NT-ST)";;;Hubventil;50;40 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299452;VB-8223-0-5-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-8223;;;Hubventil;125;208 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-302;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299905;VXF21.40-12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF21;;;Hubventil;40/32;12 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299447;VB-8213-0-5-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-8213;;;Hubventil;125;208 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298999;VG7802FT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7802 (AT-LT 150°)";;;Hubventil;15;2.5 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299459;VB-9213-0-5-12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9213;;;Hubventil;65;48 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-302;;;;;;;;;;;;;;;33;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298560;V5050A1124;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1124-1207)";;;Hubventil;15;2.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299009;VG7804DT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (AT-LT 150°)";;;Hubventil;15;1.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299914;VXF31.40-12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF31;;;Hubventil;40/32;12 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298565;V5050A1173;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1124-1207)";;;Hubventil;40;25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299014;VG7804NT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (NT-ST)";;;Hubventil;25;10 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299006;VG7804AT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (AT-LT 150°)";;;Hubventil;15;0.25 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299464;VB-9213-0-4-12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9213;;;Hubventil;65;56 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-302;;;;;;;;;;;;;;;33;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299919;VXF40.15-1.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF40;;;Hubventil;15;1.9 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299924;VXF40.40-19;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF40;;;Hubventil;40;19 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300387;"Boax-S Quadrat_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;65;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;29;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299916;VXF31.50-31;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF31;;;Hubventil;50;31 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299011;VG7804FT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (AT-LT 150°)";;;Hubventil;15;2.5 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299461;VB-9213-0-5-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9213;;;Hubventil;100;125 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-302;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299466;VB-9223-0-5-12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9223;;;Hubventil;65;48 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300377;"Boax-N_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-N;;;Drehventil;32;55 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299468;VB-9323-0-5-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9223;;;Hubventil;100;125 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299016;VG7804RT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (NT-ST)";;;Hubventil;40;25 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299921;VXF40.25-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF40;;;Hubventil;25;5.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300375;"Boax-N_DN 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-N;;;Drehventil;20;15 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
298557;V5050A1090;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1090-1116)";;;Hubventil;100;160 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300384;"Boax-S Quadrat_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;32;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299926;VXF40.65-49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF40;;;Hubventil;65;49 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;36;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300381;"Boax-N_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-N;;;Drehventil;80;500 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
298554;V5049A2027;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5049A (2027-1607)";;;Hubventil;15;0.25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300379;"Boax-N_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-N;;;Drehventil;50;130 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
298562;V5050A1140;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1124-1207)";;;Hubventil;20;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299470;VB-9223-0-5-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9223;;;Hubventil;150;302 m³/h;;48 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298559;V5050A1116;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1090-1116)";;;Hubventil;150;400 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299458;VB-8303-0-5-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-8303;;;Hubventil;150;433 m³/h;;45 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298564;V5050A1165;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1124-1207)";;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298556;V5049A2043;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5049A (2027-1607)";;;Hubventil;15;0.63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299923;VXF40.40-12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF40;;;Hubventil;40;12 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299008;VG7804CT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (AT-LT 150°)";;;Hubventil;15;0.63 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299463;VB-9213-0-5-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9213;;;Hubventil;150;302 m³/h;;48 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-302;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299005;VG7802ST;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7802 (NT-ST)";;;Hubventil;50;40 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300383;"Boax-S Quadrat_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;25;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299460;VB-9213-0-5-13;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9213;;;Hubventil;80;73 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-302;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
300386;"Boax-S Quadrat_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;50;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299013;VG7804LT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (AT-LT 150°)";;;Hubventil;20;6.3 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299918;VXF31.80-78;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF31;;;Hubventil;80;78 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299010;VG7804ET;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (AT-LT 150°)";;;Hubventil;15;1.6 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299465;VB-9213-0-4-13;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9213;;;Hubventil;80;73 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-302;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299007;VG7804BT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (AT-LT 150°)";;;Hubventil;15;0.4 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299015;VG7804PT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (NT-ST)";;;Hubventil;32;16 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299920;VXF40.15-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF40;;;Hubventil;15;3.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298566;V5050A1181;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1124-1207)";;;Hubventil;50;40 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298561;V5050A1132;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1124-1207)";;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300378;"Boax-N_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-N;;;Drehventil;40;65 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299925;VXF40.50.31;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF40;;;Hubventil;50;31 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300376;"Boax-N_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-N;;;Drehventil;25;40 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299467;VB-9223-0-5-13;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9223;;;Hubventil;80;73 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299012;VG7804GT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (AT-LT 150°)";;;Hubventil;15;4.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299917;VXF31.65-49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF31;;;Hubventil;65;49 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;36;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300388;"Boax-S Quadrat_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;80;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
300380;"Boax-N_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-N;;;Drehventil;65;275 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299915;VXF31.40-19;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF31;;;Hubventil;40;19 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298563;V5050A1157;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1124-1207)";;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299922;VXF40.25-7.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF40;;;Hubventil;25;7.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298555;V5049A2035;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5049A (2027-1607)";;;Hubventil;15;0.4 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299017;VG7804ST;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";"VG7804 (NT-ST)";;;Hubventil;50;40 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300382;"Boax-S Quadrat_DN 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;20;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299469;VB-9223-0-5-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9223;;;Hubventil;125;203 m³/h;;48 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298558;V5050A1108;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1090-1116)";;;Hubventil;125;250 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300385;"Boax-S Quadrat_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;40;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299927;VXF40.80-78;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF40;;;Hubventil;80;78 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299462;VB-9213-0-5-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9213;;;Hubventil;125;203 m³/h;;48 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-302;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
298576;V5095A1065;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5095A;;;Hubventil;25;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299936;VXF61.15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF61;;;Hubventil;15;3.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299021;VG82A4S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG82xx;;;Hubventil;15;1.0 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299476;"B4F 25 F ...";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299483;"B4F 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;65;63 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-301;;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299019;VG82A2S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG82xx;;;Hubventil;15;2.5 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300395;"Boax-S Zweiflach_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;50;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-09;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-09;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299471;VB-9223-0-4-12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9223;;;Hubventil;65;56 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
299938;VXF61.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF61;;;Hubventil;25;7.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299026;VG82E1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG82xx;;;Hubventil;40;25 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299931;VXF41.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF41;;;Hubventil;25;7.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299023;VG82C1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG82xx;;;Hubventil;25;10 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299929;VXF41.15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF41;;;Hubventil;15;3.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300400;"Boax-SF Quadrat_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-SF;;;Drehventil;40;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
298573;V5095A1032;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5095A;;;Hubventil;20;1.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298570;V5095A1008;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5095A;;;Hubventil;20;0.25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300397;"Boax-S Zweiflach_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;80;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-09;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-09;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299933;VXF41.40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF41;;;Hubventil;40;19 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298578;V5095A1081;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5095A;;;Hubventil;40;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299473;"B4F 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;20;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299478;"B4F 32 F ...";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299028;VG84A1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG84xx;;;Hubventil;15;4.0 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299480;"B4F 40 F..";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;40;25 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-301;;;;;;;;;;;;;;;30;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300392;"Boax-S Zweiflach_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;25;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-09;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-09;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299940;VXF61.15-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF61;;;Hubventil;15;3.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299935;VXF61.14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF61;;;Hubventil;15/10;1.9 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298567;V5050A1199;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1124-1207)";;;Hubventil;65;63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;36;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300399;"Boax-S Zweiflach_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;125;;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-MF-R|GR24A-MP-R|GR24A-R;;ZGV-19;ZGI-009;;;;;;;;;;;;;;30;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
298575;V5095A1057;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5095A;;;Hubventil;20;2.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299475;"B4F 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299030;VG84A3S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG84xx;;;Hubventil;15;1.6 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300389;"Boax-S Quadrat_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;100;;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-MF-R|GR24A-MP-R|GR24A-R;;ZGV-16;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299022;VG82A5S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG82xx;;;Hubventil;15;0.63 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299482;"B4F 50 F..";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;50;40 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-301;;;;;;;;;;;;;;;29;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299937;VXF61.24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF61;;;Hubventil;25/20;5.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300394;"Boax-S Zweiflach_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;40;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-09;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-09;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299020;VG82A3S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG82xx;;;Hubventil;15;1.6 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298577;V5095A1073;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5095A;;;Hubventil;32;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299018;VG82A1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG82xx;;;Hubventil;15;4.0 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298572;V5095A1024;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5095A;;;Hubventil;20;0.63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299025;VG82D2S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG82xx;;;Hubventil;32;10 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298569;V5050A1215;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;"V5050A (1215)";;;Hubventil;100;160 m³/h;;38 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299939;VXF61.15-1.9;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF61;;;Hubventil;15/10;1.9 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299484;"B4F 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;80;85 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-301;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299928;VXF41.14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF41;;;Hubventil;15/10;1.9 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299477;"B4F 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300396;"Boax-S Zweiflach_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;65;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-09;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-09;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-09;;;;;;29;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299932;VXF41.39;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF41;;;Hubventil;40/32;12 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299930;VXF41.24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF41;;;Hubventil;25/20;5.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299029;VG84A2S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG84xx;;;Hubventil;15;2.5 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299027;VG82E2S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG82xx;;;Hubventil;32;16 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300401;"Boax-SF Quadrat_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-SF;;;Drehventil;50;;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSV-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPV-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFV-11;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
299479;"B4F 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;B4F..F;;;Hubventil;40;25 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-301;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299934;VXF41.49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF41;;;Hubventil;40;19 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299472;VB-9223-0-4-13;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Schneider Electric TAC Satchwell Siebe";VB-9223;;;Hubventil;80;73 m³/h;;24 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Schneider Electric TAC Satchwell Siebe\"
