PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
300031;VXF41.25-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;25;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
299571;"BUE 100 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;100;160 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298661;BR216GG-15-1.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;15;1.25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298664;BR216GG-15-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;15;4.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299111;VG84J1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG84xx;;;Hubventil;100;160 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300033;VXF41.40-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;40;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
299576;"BUE 150 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;150;300 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298114;V2BM15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V2BM;;;Hubventil;20;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;39;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
299566;"BUE 050 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;50;28 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
304124;V5011N1016;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298666;BR216GG-20-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;20;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
304119;"V5013A-F_DN 40 - 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013A-F;;;Hubventil;40;25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299121;VG89G1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;65;63 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;35;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298671;BR216GG-40-20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;40;20 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299573;"BUE 125 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;125;240 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299116;VG88H1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;80;100 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
304121;"V5013A-F_DN 65 - 63";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013A-F;;;Hubventil;65;63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300023;VXF61.65-49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF61;;;Hubventil;65;49 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;38;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
304126;V5011N1032;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299568;"BUE 065 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;65;49 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;40;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299123;VG89J1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;100;160 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298215;V2BM25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V2BM;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
304128;V5011N1057;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;20;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300028;VXF41.15-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;15;1.6 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
299113;VG84L1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG84xx;;;Hubventil;150;350 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300030;VXF41.15-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
298663;BR216GG-15-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;15;2.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
300035;VXF41.50-31;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;50;31 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
304130;V5011N1073;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;32;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298668;BR216GG-25-8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;25;8.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
300025;VXF61.100-124;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF61;;;Hubventil;100;124 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
304123;V5011N1008;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299118;VG88K1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;125;250 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298217;V2BM40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V2BM;;;Hubventil;40;25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
299575;"BUE 150 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;150;320 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298660;BR216GF-40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GF;;;Hubventil;50;40 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
300032;VXF41.25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
299115;VG88G1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;65;63 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;35;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
304132;V5011N1099;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;50;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299570;"BUE 080 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;80;78 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298670;BR216GG-32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299565;"BUE 050 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;50;40 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299120;VG89F1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;50;40 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300027;VXF61.150-300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXF61;;;Hubventil;150;300 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299567;"BUE 065 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;65;63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;42;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298665;BR216GG-20-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;20;5.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299572;"BUE 100 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUE;;;Hubventil;100;124 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
304120;"V5013A-F_DN 50 - 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5013A-F;;;Hubventil;50;40 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
304125;V5011N1024;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298224;V3BM50;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V3BM;;;Hubventil;50;40 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
304142;V5011N2097;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;50;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
304134;V5011N2014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298680;BR216RA-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;20;5.0 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299589;"BUG 100 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;100;160 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299577;"BUG 015 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;15;4.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299582;"BUG 025 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;25;10 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298675;BR216RA-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;15;0.63 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299584;"BUG 040 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;40;25 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300044;"B 1-1/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;"B Series";;;Hubventil;32;17 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
304144;V5011N3012;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298219;V3BM15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V3BM;;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
299134;RB40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;40;25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
300039;VXF41.125-200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;125;200 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
299129;RB15-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;15;2.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
298672;BR216GG-40-25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;40;25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299586;"BUG 065 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;65;63 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
304139;V5011N2063;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;25;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300046;"B 2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;"B Series";;;Hubventil;50;45 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
299124;VG89K1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;125;250 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299579;"BUG 015 F324";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;15;1.6 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298229;VMB15F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Controlli;VMBXXF;;;Hubventil;15;2.5 m³/h;;17 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Controlli\"
298221;V3BM25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V3BM;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
298677;BR216RA-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;15;1.6 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299131;RB20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;20;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
298226;VMB11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Controlli;VMB;;;Hubventil;15;1.0 m³/h;;17 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Controlli\"
300036;VXF41.65-49;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;65;49 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;38;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
298682;BR216RA-8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;25;8.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298674;BR216GG-50-40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;50;40 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299136;RB15-0.63-BK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB..-BK;;;Hubventil;15;0.63 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
300041;"B 1/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;"B Series";;;Hubventil;15;5.0 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
304136;V5011N2030;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300043;"B 1""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;"B Series";;;Hubventil;25;11 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
304141;V5011N2089;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;40;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299588;"BUG 080 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;80;100 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
304133;V5011N2006;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
299126;RB15-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;15;0.63 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
298223;V3BM40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V3BM;;;Hubventil;40;25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
300048;"KEA41 3/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;KEA;;;Hubventil;20;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
298679;BR216RA-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;15;4.0 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299581;"BUG 020 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;20;6.6 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299133;RB32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
300038;VXF41.100-124;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;100;124 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
304143;V5011N3004;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298218;V2BM50;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V2BM;;;Hubventil;50;40 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
304138;V5011N2055;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;20;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298684;BR216RA-12.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;32;12.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299128;RB15-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;15;1.6 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
299585;"BUG 050 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;50;40 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300045;"B 1-1/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;"B Series";;;Hubventil;40;24 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
298220;V3BM20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V3BM;;;Hubventil;20;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
299578;"BUG 015 F314";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;15;2.5 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298228;VMB15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Controlli;VMB;;;Hubventil;15;2.5 m³/h;;17 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Controlli\"
299583;"BUG 032 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;32;16 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299590;"BUG 125 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;125;250 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
304140;V5011N2071;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;32;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298676;BR216RA-1.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;15;1.25 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298681;BR216RA-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;20;6.3 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298673;BR216GG-50-31.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216GG;;;Hubventil;50;31.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299580;"BUG 015 F334";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;15;1.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299135;RB50;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;50;40 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
299130;RB15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;15;4.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
304145;V5011N3020;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;20;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298225;VMB1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Controlli;VMB;;;Hubventil;15;1.6 m³/h;;17 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Controlli\"
300040;VXF41.150-300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;150;300 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
299587;"BUG 065 F316";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUG;;;Hubventil;65;63 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;43;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299125;VG89L1S1N;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;150;350 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300047;"KEA41 1/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;KEA;;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
304135;V5011N2022;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298678;BR216RA-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;15;2.5 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299132;RB25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
298230;VMB1F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Controlli;VMBXXF;;;Hubventil;15;1.6 m³/h;;17 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Controlli\"
298222;V3BM32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Cazzaniga;V3BM;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Cazzaniga\"
298227;VMB11F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Controlli;VMBXXF;;;Hubventil;15;1.0 m³/h;;17 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Controlli\"
300037;VXF41.80-78;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VXF41;;;Hubventil;80;78 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens / Landis & Staefa\"
298683;BR216RA-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299127;RB15-1.0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB;;;Hubventil;15;1.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
300042;"B 3/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;"B Series";;;Hubventil;20;7.0 m³/h;;19 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
299137;RB15-1.0-BK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Kieback&Peter;RB..-BK;;;Hubventil;15;1.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Kieback&Peter\"
304137;V5011N2048;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011N;;;Hubventil;15;;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
300049;"KEA41 1""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;KEA;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
298232;VMB2F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Controlli;VMBXXF;;;Hubventil;15;4.0 m³/h;;17 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Controlli\"
304149;V5011P1012;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;V5011P;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;18;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Honeywell\"
298693;BR216RA-TW-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA-TW;;;Hubventil;15;2.5 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
300059;"KEA71 1/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;KEA;;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
299597;"BUN 015 F350";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUN;;;Hubventil;15;0.4 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300054;"KEA43 3/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;SpiraxSarco;KEA;;;Hubventil;20;6.3 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\SpiraxSarco\"
299602;"BUN 050 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BUN;;;Hubventil;50;40 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298685;BR216RA-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR216RA;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
