PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
299237;"RV102 E.. 3513-16 150-20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;20;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298786;BR316GF-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
300144;GIBT/31/20/6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Trend;GIBT/31;;;Hubventil;20;6.3 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Trend\"
299685;"V6R 25 F310";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6R..F..;;;Hubventil;25;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299232;"RV102 E.. 3512-16 150-25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;25;6.3 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
304809;VXP45.40-25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;40;25 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298791;BR316GF-31.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;50;31.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
304804;VXP45.15-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;15;2.5 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298332;(H)VL3.15-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;15;4.0 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300149;"V206H-387 DN 15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V206H;;;Hubventil;15;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
304799;VXP45.10-0.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;10;0.25 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298325;(H)VL2.65-63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL2;;;Hubventil;65;63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;28;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298783;BR316GF-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;20;5.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299240;"RV102 E.. 3513-16 150-40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;40;10 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
299695;"V6S 15 F344";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;15;0.63 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299234;"RV102 E.. 3512-16 150-40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;40;16 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
300151;"V206H-387_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V206H;;;Hubventil;25;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
299692;"V6S 15 F314";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;15;2.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
304801;VXP45.10-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;10;0.63 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
300146;GIBT/31/32/16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Trend;GIBT/31;;;Hubventil;32;16 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Trend\"
299229;"RV102 E.. 3511-16 150-50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;50;40 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298785;BR316GF-8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;25;8.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299697;"V6S 15 F364";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;15;0.25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300153;"V206H-387_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V206H;;;Hubventil;40;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
298788;BR316GF-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
304806;VXP45.25-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;25;6.3 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298327;(H)VL3.100-145;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;100;145 m³/h;;30 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299231;"RV102 E.. 3512-16 150-20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;20;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298780;BR316GF-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;15;1.6 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298329;(H)VL3.15-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;15;1.0 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299239;"RV102 E.. 3513-16 150-32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;32;6.3 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298335;(H)VL3.32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;32;16 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299694;"V6S 15 F334";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;15;1.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299687;"V6R 40 F310";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6R..F..;;;Hubventil;40;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
304803;VXP45.10-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;10;1.6 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299236;"RV102 E.. 3513-16 150-15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;15;1.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
300143;GIBT/31/15/4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Trend;GIBT/31;;;Hubventil;15;4.0 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Trend\"
300148;GIBT/31/50/40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Trend;GIBT/31;;;Hubventil;50;40 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Trend\"
300155;"V216H-387_DN 15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216H;;;Hubventil;15;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
298790;BR316GF-25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;40;25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
304808;VXP45.32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;32;16 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299689;"V6S 100 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;100;160 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-301;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298782;BR316GF-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;15;4.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298331;(H)VL3.15-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;15;2.5 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298324;(H)VL2.50-40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL2;;;Hubventil;50;40 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
304812;VMP45.10-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VMP45;;;Hubventil;10;0.63 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299691;"V6S 15 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;15;4.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300152;"V206H-387_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V206H;;;Hubventil;32;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
298334;(H)VL3.25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;25;10 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
304805;VXP45.20-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;20;4 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299233;"RV102 E.. 3512-16 150-32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;32;10 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298326;(H)VL2.80-100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL2;;;Hubventil;80;100 m³/h;;30 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
304800;VXP45.10-0.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;10;0.4 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299241;"RV102 E.. 3513-16 150-50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;50;16 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
300150;"V206H-387_DN 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V206H;;;Hubventil;20;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
304810;VMP45.10-0.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VMP45;;;Hubventil;10;0.25 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299238;"RV102 E.. 3513-16 150-25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;25;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
299235;"RV102 E.. 3512-16 150-50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;50;25 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
300145;GIBT/31/25/10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Trend;GIBT/31;;;Hubventil;25;10 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Trend\"
299230;"RV102 E.. 3512-16 150-15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298792;BR316GF-40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;50;40 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298784;BR316GF-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;20;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298787;BR316GF-12.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;32;12.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298333;(H)VL3.20-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;20;6.3 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298330;(H)VL3.15-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;15;1.6 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299696;"V6S 15 F354";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;15;0.4 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
304802;VXP45.10-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;10;1 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299686;"V6R 40 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6R..F..;;;Hubventil;40;25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299698;"V6S 15 F374";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;15;0.16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300147;GIBT/31/40/25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Trend;GIBT/31;;;Hubventil;40;25 m³/h;;NA mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Trend\"
299693;"V6S 15 F324";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;15;1.6 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298789;BR316GF-20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;40;20 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299688;"V6R 50 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6R..F..;;;Hubventil;50;35 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300154;"V206H-387_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V206H;;;Hubventil;50;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
298781;BR316GF-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GF;;;Hubventil;15;2.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298336;(H)VL3.40-25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;40;25 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298328;(H)VL3.15-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;15;0.63 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
304807;VXP45.25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXP45;;;Hubventil;25;10 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
304811;VMP45.10-0.4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VMP45;;;Hubventil;10;0.4 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
304814;VMP45.10-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VMP45;;;Hubventil;10;1.6 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298348;(H)VRB2.40.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRB2;;;Hubventil;40;25 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300156;"V216H-387_DN 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216H;;;Hubventil;20;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
298796;BR316GG-15-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;15;4.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
304826;"VQD 065 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VQD;;;Hubventil;65;63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;14;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299252;"RV103 E.. 4312-16 150-25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;25;6.3 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
300164;"V216R-395_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216R;;;Hubventil;32;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
299247;"RV103 E.. 4311-16 150-32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;32;16 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
299254;"RV103 E.. 4312-16 150-40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;40;16 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298794;BR316GG-15-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;15;1.6 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
304813;VMP45.10-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VMP45;;;Hubventil;10;1 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
304816;VMP45.20-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VMP45;;;Hubventil;20;4 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
298343;(H)VRB2.15-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRB2;;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298803;BR316GG-40-20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;40;20 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298798;BR316GG-20-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;20;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
304828;"BQD 080 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BQD;;;Hubventil;80;100 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;14;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300158;"V216H-387_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216H;;;Hubventil;32;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
299710;"VUD 020 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUD;;;Hubventil;20;6.3 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299242;"RV102 E.. 3514-16 150-15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;15;1.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
299702;"V6S 32 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299249;"RV103 E.. 4311-16 150-50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;50;40 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
300166;"V216R-395_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216R;;;Hubventil;50;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
300161;"V216R-395_DN 15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216R;;;Hubventil;15;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
299251;"RV103 E.. 4312-16 150-20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;20;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
299244;"RV103 E.. 4311-16 150-15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;15;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298805;BR316GG-50-31.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;50;31.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298793;BR316GG-15-1.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;15;1.25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298340;(H)VRB2.15-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRB2;;;Hubventil;15;0.63 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298800;BR316GG-25-8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;25;8.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
305105;VXG48.20-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXG48;;;Hubventil;20;6.3 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
299704;"V6S 50 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;50;40 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300168;"V306H-389_DN 20";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V306H;;;Hubventil;20;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
299707;"VUD 015 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUD;;;Hubventil;15;4.0 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299701;"V6S 25 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298337;(H)VL3.50-40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;50;40 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299246;"RV103 E.. 4311-16 150-25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;25;10 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
300163;"V216R-395_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216R;;;Hubventil;25;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
305107;VXG48.32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VXG48;;;Hubventil;32;16 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
304825;"VQD 080 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VQD;;;Hubventil;80;100 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;14;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298347;(H)VRB2.32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRB2;;;Hubventil;32;16 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298345;(H)VRB2.20-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRB2;;;Hubventil;20;6.3 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298795;BR316GG-15-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;15;2.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299699;"V6S 150 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;150;340 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-301;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299706;"V6S 80 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;V6S..F;;;Hubventil;80;100 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-301;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
300160;"V216H-387_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216H;;;Hubventil;50;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
298349;(H)VRB2.50.40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRB2;;;Hubventil;50;40 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299248;"RV103 E.. 4311-16 150-40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;40;25 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
299709;"VUD 015 F320";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUD;;;Hubventil;15;1.6 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298802;BR316GG-32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
300157;"V216H-387_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216H;;;Hubventil;25;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
304827;"BQD 100 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;BQD;;;Hubventil;100;160 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;14;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298339;(H)VL3.80-100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VL3;;;Hubventil;80;100 m³/h;;30 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299711;"VUD 025 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUD;;;Hubventil;25;10 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298342;(H)VRB2.15-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRB2;;;Hubventil;15;1.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298797;BR316GG-20-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316GG;;;Hubventil;20;5.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298344;(H)VRB2.15-4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRB2;;;Hubventil;15;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300165;"V216R-395_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V216R;;;Hubventil;40;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
299243;"RV102 E.. 3515-16 150-15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV102 E";;;Hubventil;15;0.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
299253;"RV103 E.. 4312-16 150-32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;32;10 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
304815;VMP45.15-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;VMP45;;;Hubventil;15;2.5 m³/h;;5.5 mm;;;;;;;;;;;;;;;;;;;;NRDVX24-3-T-SI|NRDVX230-3-T-SI|NRDVX24-SR-T-SI;;;;;;;;;;;;;;;;;15;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Siemens\"
