PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
298832;BR316RA-TW-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;32;16 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298830;BR316RA-TW-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298825;BR316RA-TW-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;15;2.5 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299269;"RV103 E.. 6311-16 150-50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;50;40 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
300198;"Gesa_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Gesa (Fig. 013)";;;Drehventil;80;377 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
299734;"VUE 065 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;65;63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299738;"VUE 100 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;100;160 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
305126;VG88A2S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;15;2.5 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298367;(H)VRG2.32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG2;;;Hubventil;32;16 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299731;"VUE 040 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;40;22 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299736;"VUE 080 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;80;100 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298820;BR316RA-31.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA;;;Hubventil;50;31.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
305131;VG88E2S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;32;16 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298375;(H)VRG3.20-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG3;;;Hubventil;20;6.3 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298372;(H)VRG3.15-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG3;;;Hubventil;15;1.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300193;"Gesa_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Gesa (Fig. 013)";;;Drehventil;25;26 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF24A-R|SRF24A-S2-R|SRF230A-R|SRF230A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;31;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
300195;"Gesa_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Gesa (Fig. 013)";;;Drehventil;40;49.6 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298369;(H)VRG2.50.40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG2;;;Hubventil;50;40 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299726;"VUE 015 F340";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;15;0.63 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298373;(H)VRG3.15-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG3;;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299281;"RV103 E.. 6313-16 150-50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;50;16 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
299276;"RV103 E.. 6313-16 150-15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;15;1.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298822;BR316RA-TW-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;15;0.63 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
300200;"Gesa_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Gesa (Fig. 013)";;;Drehventil;125;1030 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-MF-R|GR24A-MP-R|GR24A-R;;ZGF-17;;;PRCA-S2-T;;ZPR05;;;;;;;;;;33;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
305128;VG88A4S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;15;1 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300197;"Gesa_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Gesa (Fig. 013)";;;Drehventil;65;259 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;33;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
300184;"V316R-393_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wittler;V316R;;;Hubventil;50;;;18 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Wittler\"
299279;"RV103 E.. 6313-16 150-32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;32;6.3 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
305136;VG88J1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;100;160 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299728;"VUE 020 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;20;6.3 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298827;BR316RA-TW-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;20;5.0 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299273;"RV103 E.. 6312-16 150-32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;32;10 m³/h;;16 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
305133;VG88F1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;50;40 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300204;"Gesa_DN 300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Gesa (Fig. 013)";;;Drehventil;300;7430 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
305130;VG88C2S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;20;6.3 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299270;"RV103 E.. 6312-16 150-15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
300202;"Gesa_DN 200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Gesa (Fig. 013)";;;Drehventil;200;3460 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;32;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298366;(H)VRG2.25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG2;;;Hubventil;25;10 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298824;BR316RA-TW-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;15;1.6 m³/h;;12 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299733;"VUE 050 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;50;28 m³/h;;8 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298829;BR316RA-TW-8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;25;8.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
305135;VG88H1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;80;100 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298371;(H)VRG3.15-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG3;;;Hubventil;15;1.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;21;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298831;BR316RA-TW-12.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;32;12.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299735;"VUE 065 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;65;49 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;41;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299293;GTV25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;GTV;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299290;BTV25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;BTV;;;Hubventil;25;10 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298386;065Z0117;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;25;10 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299742;"VUE 150 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;150;320 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299288;MK-40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;MUT;MK;;;Hubventil;40;19 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\MUT\"
298838;"BR316RGA-0.5""-1.25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;15;1.25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298833;BR316RA-TW-20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;40;20 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
305138;VG88L1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;150;350 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298845;"BR316RGA-1""-8";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;25;8.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298384;065Z0115;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;15;4.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298379;(H)VRG3.50.40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG3;;;Hubventil;50;40 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298840;"BR316RGA-0.5""-2.5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;15;2.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299739;"VUE 100 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;100;124 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299287;MK-32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;MUT;MK;;;Hubventil;32;14 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\MUT\"
300206;"Zesa_DN 25";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;25;26 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
299751;"VUG 015 F374";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;15;0.16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
305147;VG89K1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;125;250 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299747;"VUG 015 F334";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;15;1.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
305140;VG89B1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;20;6.3 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299282;"RV103 E.. 6314-16 150-15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;15;1.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298381;065Z0112;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;15;1.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300211;"Zesa_DN 80";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;80;377 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298835;BR316RA-TW-31.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;50;31.5 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298388;065Z0119;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;40;25 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298842;"BR316RGA-0.75""-5";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;20;5.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299292;BTV40-27;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;BTV;;;Hubventil;40;27 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
305137;VG88K1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG88xx;;;Hubventil;125;250 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300208;"Zesa_DN 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;40;49.6 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
305144;VG89G1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;65;63 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
305142;VG89E1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;40;25 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
300213;"Zesa_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;125;1030 m³/h;;;;;;;;;;;;;;;;;;;;;;GR230A-R|GR24A-MF-R|GR24A-MP-R|GR24A-R;;ZGF-17;;;PRCA-S2-T;;ZPR05;;;;;;;;;;34;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
299749;"VUG 015 F354";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;15;0.4 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299284;MK-15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;MUT;MK;;;Hubventil;15;3.0 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\MUT\"
298376;(H)VRG3.25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG3;;;Hubventil;25;10 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298837;"BR316RGA-0.5""-0.63";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;15;0.63 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
298383;065Z0114;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;15;2.5 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299744;"VUG 015 F304";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;15;4.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299748;"VUG 015 F344";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;15;0.63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298844;"BR316RGA-1""-10";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;25;10 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299294;GTV32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;GTV;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299741;"VUE 125 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;125;200 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299286;MK-25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;MUT;MK;;;Hubventil;25;9.0 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\MUT\"
300205;"Gesa_DN 350";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Gesa (Fig. 013)";;;Drehventil;350;10320 m³/h;;;;;;;;;;;;;;;;;;;;;;SY4-230-3-T|SY4-230-MP-T|SY4-230-SR-T|SY4-24-3-T|SY4-24-MP-T|SY4-24-SR-T|SY6-230-3-T;;;;;;;;;;;;;;;;;25;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
299289;MK-50;;;;;;;;;;;;;;;;;;;;;;;;;;;;;MUT;MK;;;Hubventil;50;25 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\MUT\"
298839;"BR316RGA-0.5""-1.6";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;15;1.6 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299291;BTV32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;BTV;;;Hubventil;32;16 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298387;065Z0118;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;32;16 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
305139;VG89C1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;25;10 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299743;"VUE 150 F300";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;150;300 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298834;BR316RA-TW-25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;40;25 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
299746;"VUG 015 F324";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;15;1.6 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
298385;065Z0116;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;20;6.3 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;19;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300210;"Zesa_DN 65";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;65;259 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;32;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
299740;"VUE 125 F200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUE;;;Hubventil;125;240 m³/h;;40 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;ZRV-304;;;;;;;;;;;;;;;27;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
305141;VG89D1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;32;16 m³/h;;13 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298378;(H)VRG3.40.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG3;;;Hubventil;40;25 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298841;"BR316RGA-0.5""-4";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;15;4.0 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
305146;VG89J1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;100;160 m³/h;;42 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299745;"VUG 015 F314";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;15;2.5 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299750;"VUG 015 F364";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;VUG;;;Hubventil;15;0.25 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-204;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Sauter\"
299283;"RV103 E.. 6315-16 150-15";;;;;;;;;;;;;;;;;;;;;;;;;;;;;LDM;"RV103 E";;;Hubventil;15;0.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;ZNV-203;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\LDM\"
298380;065Z0111;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;15;0.63 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300212;"Zesa_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;100;763 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298843;"BR316RGA-0.75""-6.3";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RGA;;;Hubventil;20;6.3 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
300207;"Zesa_DN 32";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;32;26.5 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298377;(H)VRG3.32-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;(H)VRG3;;;Hubventil;32;16 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298382;065Z0113;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;15;1.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
300209;"Zesa_DN 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;ARI;"Zesa (Fig. 012)";;;Drehventil;50;116 m³/h;;;;;;;;;;;;;;;;;;;;;;SR24A-R|SR24A-MF-R|SR24A-MP-R|SR230A-R;;ZSF-11;;;SR24P-R|SR24P-SR-R|SR24P-MF-R|SR24P-MP-R|SR230P-R|SR230P-SR-R;;ZPF-11;;SRF230A-R|SRF230A-S2-R|SRF24A-R|SRF24A-S2-R|SRFA-R|SRFA-S2-R;;ZSFF-11;;;;;;26;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ARI\"
298389;065Z0120;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 3";;;Hubventil;50;40 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
305145;VG89H1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;80;100 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
298836;BR316RA-TW-40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR316RA-TW;;;Hubventil;50;40 m³/h;;14 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Hora\"
305143;VG89F1S1H;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";VG89xx;;;Hubventil;50;40 m³/h;;25 mm;;;;;;;;;;;;;;;;;;;;SVL230A-RE|SVL24A-MP-RE|AVK24A-3-RE|AVK230A-3-RE|AVK24A-MP-RE|EV24A-RE|EV230A-RE|EVC24A-MF-RE|EV24A-MP-RE|RV24A-MF-RE;;;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Johnson Controls\"
299285;MK-20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;MUT;MK;;;Hubventil;20;6.0 m³/h;;15 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\MUT\"
299298;MTR15-1.6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;15;1.6 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298391;065Z0132;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;15;1.0 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299295;GTV40-27;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;GTV;;;Hubventil;40;27 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
299297;MTR15-1.0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;15;1.0 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
298390;065Z0131;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;15;0.63 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
298392;065Z0133;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Danfoss;"VRG 2";;;Hubventil;15;1.6 m³/h;;10 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;20;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Danfoss\"
299296;MTR15-0.63;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Osby;MTR;;;Hubventil;15;0.63 m³/h;;20 mm;;;;;;;;;;;;;;;;;;;;NV24A-RE|NV24A-MP-RE|NVK24A-3-RE|NVK230A-3-RE|NVK24A-MP-RE|NVC24A-MP-RE|NVKC24A-MP-RE|NV230A-RE|NVC230A-RE|SV24A-RE|SV230A-RE|SV24A-MP-RE|SVC24A-MP-RE;;;;;;;;;;;;;;;;;23;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Hubventile\Osby\"
5625;SY4-24-MF-T;SY4-24-MF-T;AC/DC 24 V;254 W;;264 VA;Klemmen;"400 Nm";;;;90°;"23 s";;;;;70 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY4-24-MF-T;SY4-24-MF-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;348;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\"
5633;SY4-230-MF-T;SY4-230-MF-T;AC 230 V;222 W;;253 VA;Klemmen;"400 Nm";;;;90°;"16 s";;;;;70 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY4-230-MF-T;SY4-230-MF-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;330;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\"
5629;SY4-24-SR-T;SY4-24-SR-T;AC/DC 24 V;254 W;;264 VA;Klemmen;"400 Nm";;;;90°;"23 s";;;;;70 dB(A);stetig;DC 0.5...10 V;DC 0.5...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY4-24-SR-T;SY4-24-SR-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\"
5644;SY4-230-SR-T;SY4-230-SR-T;AC 230 V;222 W;;253 VA;Klemmen;"400 Nm";;;;90°;"16 s";;;;;70 dB(A);stetig;DC 0.5...10 V;DC 0.5...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY4-230-SR-T;SY4-230-SR-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;315;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\"
5655;SY4-230-3-T;SY4-230-3-T;AC 230 V;221 W;;253 VA;Klemmen;"400 Nm";;;;90°;"21 s";;;;;70 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY4-230-3-T;SY4-230-3-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\"
59438;P140A;P140A;;;;;Kabel;;;;;;;;;;;;;;;;;IP54;-30...50°C;;PIC_EU_P140A_4C.jpg;P140A;P140A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;302;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
59441;P1000A;P1000A;;;;;Kabel;;;;;;;;;;;;;;;;;IP54;-30...50°C;;PIC_EU_P1000A_4C.jpg;P1000A;P1000A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;283;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
59445;P10000A;P10000A;;;;;Kabel;;;;;;;;;;;;;;;;;IP54;-30...50°C;;PIC_EU_P10000A_4C.jpg;P10000A;P10000A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;284;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
59444;P5000A;P5000A;;;;;Kabel;;;;;;;;;;;;;;;;;IP54;-30...50°C;;PIC_EU_P5000A_4C.jpg;P5000A;P5000A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;287;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
59451;S1A;S1A;;;;;Kabel;;;;;;;;;;;;;;;;;IP54;-30...50°C;;PIC_EU_S1A_4C.jpg;S1A;S1A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;295;"EU\Produkte\Zubehör\Elektrisches Zubehör\Hilfsschalter\"
288665;PRCA-S2-T;PRCA-S2-T;"AC 24...240 V / DC 24...125 V";20 W;6 W;"bei 24 V 20 VA / bei 230 V 52 VA";Klemmen;"160 Nm";;;;;"35 s";;;;90°;68 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 2.5 mm²";"IP66 + IP67";-30...50°C;;PIC_EU_PR.._4C.jpg;PRCA-S2-T;PRCA-S2-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;236;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\PR.. (160 Nm)\"
59457;S2A;S2A;;;;;Kabel;;;;;;;;;;;;;;;;;IP54;-30...50°C;;PIC_EU_S2A_4C.jpg;S2A;S2A_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;281;"EU\Produkte\Zubehör\Elektrisches Zubehör\Hilfsschalter\"
59921;SY4-24-3-T;SY4-24-3-T;AC/DC 24 V;208 W;;228 VA;Klemmen;"400 Nm";;;;90°;"30 s";;;;;70 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY4-24-3-T;SY4-24-3-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\"
