PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
59920;SY3-24-3-T;SY3-24-3-T;AC/DC 24 V;70 W;;78 VA;Klemmen;"150 Nm";;;;90°;"25 s";;;;;70 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY3-24-3-T;SY3-24-3-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;323;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY3.. (150 Nm)\"
61713;SR24A-MF-R;SR24A-MF-R;AC/DC 24 V;4 W;1.25 W;6 VA;Kabel;"20 Nm";;;;;"90 s";;;;90°;35 dB(A);stetig;DC 2...10 V;DC 2...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";"Kabel 1 m, 4 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SR24A-R_01_4C.jpg;SR24A-MF-R;SR24A-MF-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;409;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\"
61708;SR230A-R;SR230A-R;AC 230 V;3 W;0.6 W;7 VA;Kabel;"20 Nm";;;;;"90 s";;;;90°;45 dB(A);Auf-Zu|3-Punkt;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SR24A-R_01_4C.jpg;SR230A-R;SR230A-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;383;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\"
101275;NVK24A-MP-RE;NVK24A-MP-RE;AC/DC 24 V;2.5 W;1.5 W;6 VA;Klemmen;;;1000 N;"Mit elektrischer Notstellfunktion 0...100%";;;;"150 s / 20 mm";"35 s / 20 mm";;56 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;Auf-Zu;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_NVK(C)24A..-RE_4C.jpg;NVK24A-MP-RE;NVK24A-MP-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;402;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NV..A-RE (1000N)\stetig, MP\AC/DC 24 V\"
61717;SR24P-SR-R;"SRAP-030 505 002P";AC/DC 24 V;2.5 W;0.4 W;5 VA;Kabel;"20 Nm";;;;;"90 s";;;;90°;45 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Kabel 1 m, 4 x 0.75 mm² (halogenfrei)";"IP66 + IP67";-30...50°C;;PIC_EU_Robustline-Water_1cab_4C.jpg;SR24P-SR-R;SR24P-SR-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;327;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\"
101272;SV24A-MP-RE;SV24A-MP-RE;AC/DC 24 V;2 W;1.5 W;3.5 VA;Klemmen;;;"1500 N";;;;;"150 s / 20 mm";;;35 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_Retrofit-Hub-alle_01_4C.jpg;SV24A-MP-RE;SV24A-MP-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;393;"EU\Products\Water solutions\Globe valve range actuators\Retrofit actuators\SV..A-RE (1500N)\modulating, MP\AC/DC 24 V\"
61595;GR230A-R;GR230A-R;AC 230 V;5 W;2 W;9 VA;Kabel;"40 Nm";;;;;"150 s";;;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;0...50°C;;PIC_EU_GR-R_01_4C.jpg;GR230A-R;GR230A-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;350;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\GR..A (40 Nm)\"
101274;NV24A-MP-RE;NV24A-MP-RE;AC/DC 24 V;1.5 W;0.5 W;3 VA;Klemmen;;;"1000 N";;;;;"150 s / 20 mm";;;45 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_Retrofit-Hub-alle_01_4C.jpg;NV24A-MP-RE;NV24A-MP-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;385;"EU\Products\Water solutions\Globe valve range actuators\Retrofit actuators\NV..A-RE (1000N)\modulating, MP\AC/DC 24 V\"
61712;SR230P-SR-R;"SRAP-450 505 002P";AC 230 V;4 W;1 W;7.5 VA;Kabel;"20 Nm";;;;;"90 s";;;;90°;45 dB(A);stetig;DC 2...10 V;DC 2...10 V;;;"IP66 + IP67";-30...50°C;;PIC_EU_Robustline-Water_2cab_4C.jpg;SR230P-SR-R;SR230P-SR-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;349;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\"
61716;SR24P-MF-R;SR24P-MF-R;AC/DC 24 V;4 W;1.3 W;6 VA;Kabel;"20 Nm";;;;;"90 s";;;;90°;45 dB(A);stetig;DC 2...10 V;DC 2...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";"Kabel 1 m, 4 x 0.75 mm² (halogenfrei)";"IP66 + IP67";-30...50°C;;PIC_EU_Robustline-Water_1cab_4C.jpg;SR24P-MF-R;SR24P-MF-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;362;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\"
101271;EV24A-MP-RE;EV24A-MP-RE;AC/DC 24 V;4 W;1.5 W;6 VA;Klemmen;;;2500 N;;;;;"150 s / 40 mm (188 s / 50 mm)";;;56 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;Auf-Zu;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_EV24A-MP-RE_4C.jpg;EV24A-MP-RE;EV24A-MP-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;313;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\EV..A-RE (2500N)\stetig, MP\AC/DC 24 V\"
101276;NVC24A-MP-RE;NVC24A-MP-RE;AC/DC 24 V;3.5 W;1.5 W;5.5 VA;Klemmen;;;"1000 N";;;;;"35 s / 20 mm";;;60 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_Retrofit-Hub-alle_01_4C.jpg;NVC24A-MP-RE;NVC24A-MP-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;378;"EU\Products\Water solutions\Globe valve range actuators\Retrofit actuators\NV..A-RE (1000N)\modulating, MP\AC/DC 24 V\"
59915;SY2-24-3-T;SY2-24-3-T;AC/DC 24 V;60 W;;70 VA;Klemmen;"90 Nm";;;;90°;"16 s";;;;;70 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY2-24-3-T;SY2-24-3-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;366;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY2.. (90 Nm)\"
101273;SVC24A-MP-RE;SVC24A-MP-RE;AC/DC 24 V;4 W;1.5 W;6 VA;Klemmen;;;"1500 N";;;;;"35 s / 20 mm";;;60 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_Retrofit-Hub-alle_01_4C.jpg;SVC24A-MP-RE;SVC24A-MP-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;369;"EU\Products\Water solutions\Globe valve range actuators\Retrofit actuators\SV..A-RE (1500N)\modulating, MP\AC/DC 24 V\"
61723;SRF230A-R;SRF230A-R;AC 230 V;6.5 W;3.5 W;18 VA;Kabel;"20 Nm";20 Nm;;"Mit mechanischer Notstellfunktion";90°;"75 s";"<20 s / 90°";;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SRF-neutral-1K_01_4C.jpg;SRF230A-R;SRF230A-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;339;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\"
102128;SRFA-S2-R;SRFA-S2-R;AC 24...240 V / DC 24...125 V;7 W;3.5 W;18 VA;Kabel;"20 Nm";20 Nm;;"Mit mechanischer Notstellfunktion";90°;"75 s";"<20 s / 90°";;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;SRFA-S2-R;SRFA-S2-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;232;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\"
61761;SY3-24-MP-T;SY3-24-MP-T;AC/DC 24 V;69 W;;77 VA;Klemmen;"150 Nm";;;;90°;"24 s";;;;;70 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY3-24-MP-T;SY3-24-MP-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;381;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY3.. (150 Nm)\"
61783;NRDVX24-SR-T-SI;NRDVX24-SR-T-SI;AC/DC 24 V;1.5 W;;2.5 VA;Klemmen;;;"500 N";;;;;"140 s / 5.5 mm";;;35 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, dreiadrig)";IP40;0...50°C;;PIC_EU_NRDVX-neutral_01_4C.jpg;NRDVX24-SR-T-SI;NRDVX24-SR-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;288;"EU\Products\Water solutions\Globe valve range actuators\Retrofit actuators\NRDVX../NL../HL..\modulating\AC/DC 24 V\"
61725;SRF24A-R;SRF24A-R;AC/DC 24 V;5 W;2.5 W;7.5 VA;Kabel;"20 Nm";20 Nm;;"Mit mechanischer Notstellfunktion";90°;"75 s";"<20 s / 90°";;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SRF-neutral-1K_01_4C.jpg;SRF24A-R;SRF24A-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;319;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\"
102126;SRFA-R;SRFA-R;AC 24...240 V / DC 24...125 V;7 W;3 W;18 VA;Kabel;"20 Nm";20 Nm;;"Mit mechanischer Notstellfunktion";90°;"75 s";"<20 s / 90°";;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SRF-neutral-1K_01_4C.jpg;SRFA-R;SRFA-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;227;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\"
59976;ZDB-LU;ZDB-LU;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZDB-LU_Rotation limiter_BW.jpg";ZDB-LU;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;184;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Drehwinkelbegrenzer\"
101277;NVKC24A-MP-RE;NVKC24A-MP-RE;AC/DC 24 V;4.5 W;1.5 W;9 VA;Klemmen;;;1000 N;"Mit elektrischer Notstellfunktion 0...100%";;;;"35 s / 20 mm";"35 s / 20 mm";;60 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;Auf-Zu;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_NVK(C)24A..-RE_4C.jpg;NVKC24A-MP-RE;NVKC24A-MP-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;399;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NV..A-RE (1000N)\stetig, MP\AC/DC 24 V\"
61782;NRDVX230-3-T-SI;NRDVX230-3-T-SI;AC 230 V;3.5 W;;3.5 VA;Klemmen;;;"500 N";;;;;"140 s / 5.5 mm";;;35 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, dreiadrig)";IP40;0...50°C;;PIC_EU_NRDVX-neutral_01_4C.jpg;NRDVX230-3-T-SI;NRDVX230-3-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;286;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NRDVX../NL../HL..\3-Punkt\AC 230 V\"
61753;SY2-24-MP-T;SY2-24-MP-T;AC/DC 24 V;65 W;;70 VA;Klemmen;"90 Nm";;;;90°;"15 s";;;;;70 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY2-24-MP-T;SY2-24-MP-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;520;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY2.. (90 Nm)\"
61724;SRF230A-S2-R;SRF230A-S2-R;AC 230 V;6.5 W;3.5 W;18 VA;Kabel;"20 Nm";20 Nm;;"Mit mechanischer Notstellfunktion";90°;"75 s";"<20 s / 90°";;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;SRF230A-S2-R;SRF230A-S2-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;353;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\"
61726;SRF24A-S2-R;SRF24A-S2-R;AC/DC 24 V;5 W;2.5 W;7.5 VA;Kabel;"20 Nm";20 Nm;;"Mit mechanischer Notstellfunktion";90°;"75 s";"<20 s / 90°";;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 2 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;SRF24A-S2-R;SRF24A-S2-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;340;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\"
61766;SY4-24-MP-T;SY4-24-MP-T;AC/DC 24 V;254 W;;264 VA;Klemmen;"400 Nm";;;;90°;"23 s";;;;;70 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY4-24-MP-T;SY4-24-MP-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;371;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\"
61781;NRDVX24-3-T-SI;NRDVX24-3-T-SI;AC 24 V;1.5 W;;1.5 VA;Klemmen;;;"500 N";;;;;"140 s / 5.5 mm";;;35 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, dreiadrig)";IP40;0...50°C;;PIC_EU_NRDVX-neutral_01_4C.jpg;NRDVX24-3-T-SI;NRDVX24-3-T-.._datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;284;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NRDVX../NL../HL..\3-Punkt\AC/DC 24 V\"
145634;AVK24A-MP-RE;AVK24A-MP-RE;AC/DC 24 V;5 W;2 W;9.5 VA;Klemmen;;;2000 N;"Mit elektrischer Notstellfunktion 0...100%";;;;"150 s / 32 mm";"35 s / 32 mm";;60 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;Auf-Zu;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_AVK24A-MP-RE_4C.jpg;AVK24A-MP-RE;AVK24A-MP-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;293;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\AVK..A-RE (2000N)\stetig, MP\AC/DC 24 V\"
59986;ZGF-17;ZGF-17;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGF_Form-fit adapter_BW.jpg";ZGF-17;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;167;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
59994;Z-GMA;Z-GMA;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_Z-GMA_Ground plate_BW.jpg";Z-GMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;180;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Bodenplatten-Verlängerungen\"
59985;ZGF-14;ZGF-14;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGF_Form-fit adapter_BW.jpg";ZGF-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;159;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
127810;P1000A-F;P1000A-F;;;;;Kabel;;;;;;;;;;;;;;;;;IP54;-30...50°C;;PIC_EU_P1000A-F_4C.jpg;P1000A-F;P1000A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;194;"EU\Produkte\Zubehör\Elektrisches Zubehör\Rückführpotentiometer\"
62008;NRDVX24-3-T-CA;NRDVX24-3-T-CA;AC 24 V;1.5 W;;1.5 VA;Klemmen;;;"500 N";;;;;"140 s / 5.5 mm";;;35 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, dreiadrig)";IP40;0...50°C;;PIC_EU_NRDVX-neutral_01_4C.jpg;NRDVX24-3-T-CA;NRDVX24-3-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;247;"EU\Products\Water solutions\Globe valve range actuators\Retrofit actuators\NRDVX../NL../HL..\3-point\AC/DC 24 V\"
283534;ZDV-01;ZDV-01;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGF_Form-fit adapter_BW.jpg";ZDV-01;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60000;ZGV-19;ZGV-19;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZGV_Adapter_BW.jpg;ZGV-19;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;159;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
59997;ZGV-14;ZGV-14;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZGV_Adapter_BW.jpg;ZGV-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;164;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
62009;NRDVX230-3-T-CA;NRDVX230-3-T-CA;AC 230 V;3.5 W;;3.5 VA;Klemmen;;;"500 N";;;;;"140 s / 5.5 mm";;;35 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, dreiadrig)";IP40;0...50°C;;PIC_EU_NRDVX-neutral_01_4C.jpg;NRDVX230-3-T-CA;NRDVX230-3-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;259;"EU\Products\Water solutions\Globe valve range actuators\Retrofit actuators\NRDVX../NL../HL..\3-point\AC 230 V\"
59999;ZGV-17;ZGV-17;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZGV_Adapter_BW.jpg;ZGV-17;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;159;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
283533;ZDV-02;ZDV-02;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZGV_Adapter_BW.jpg;ZDV-02;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
59998;ZGV-16;ZGV-16;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZGV_Adapter_BW.jpg;ZGV-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;160;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
62010;NRDVX24-SR-T-CA;NRDVX24-SR-T-CA;AC/DC 24 V;1.5 W;;2.5 VA;Klemmen;;;"500 N";;;;;"140 s / 5.5 mm";;;35 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, dreiadrig)";IP40;0...50°C;;PIC_EU_NRDVX-neutral_01_4C.jpg;NRDVX24-SR-T-CA;NRDVX24-SR-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;261;"EU\Products\Water solutions\Globe valve range actuators\Retrofit actuators\NRDVX../NL../HL..\modulating\AC/DC 24 V\"
60039;Z-NMA;Z-NMA;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_Z-NMA_Extension_BW.jpg;Z-NMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;187;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Bodenplatten-Verlängerungen\"
60066;Z-SF;Z-SF;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_Z-SF_BW.jpg;Z-SF;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;167;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Bodenplatten-Verlängerungen\"
60044;ZPF-11;ZPF-11;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPF_BW.jpg;ZPF-11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;161;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60048;ZPV-09;ZPV-09;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPV_BW.jpg;ZPV-09;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;168;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60040;ZPF-08;ZPF-08;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPF_BW.jpg;ZPF-08;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;160;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60067;ZSF-08;ZSF-08;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSF_Form-fit adapter_BW.jpg";ZSF-08;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;165;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
255400;GR24A-MP-R;GR24A-MP-R;AC/DC 24 V;4 W;1.5 W;7 VA;Kabel;40 Nm;;;;;"90 s";;;;90°;45 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;Auf-Zu;"Kabel 1 m, 4 x 0.75 mm²";IP54;0...50°C;;PIC_EU_GR-R_01_4C.jpg;GR24A-MP-R;GR24A-MP-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;255;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\GR..A (40 Nm)\Retrofit-Linkage\stetig, MP\AC/DC 24 V\"
60045;ZPF-14;ZPF-14;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPF_BW.jpg;ZPF-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;156;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60052;ZPV-14;ZPV-14;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPV_BW.jpg;ZPV-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;164;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60050;ZPV-11;ZPV-11;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPV_BW.jpg;ZPV-11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;163;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60042;ZPF-09;ZPF-09;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPF_BW.jpg;ZPF-09;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;162;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60080;ZSFV-11;ZSFV-11;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSFV_Adapter square_BW.jpg";ZSFV-11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;159;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60073;ZSFF-09;ZSFF-09;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSFF_Adapter two flats_BW.jpg";ZSFF-09;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;154;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
4817;HT230-3-S;HT230-3-S;AC 230 V;3.5 W;;3.5 VA;Kabel;"10 Nm";;;;90°;"140 s";;;;90°;40 dB(A);3-Punkt;;;;"Kabel 1 m, 3 x 0.75 mm²";IP40;0...50°C;;PIC_EU_HT_neutral_01_4C.jpg;HT230-3-S;HT230-3-S_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;321;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\LINEG-Antriebe\HT.. (5/10 Nm)\Retrofit-Linkage\3-Punkt\AC 230 V\140s\"
4814;HT24-3-S;HT24-3-S;AC 24 V;1.5 W;;1.5 VA;Kabel;"10 Nm";;;;90°;"140 s";;;;90°;40 dB(A);3-Punkt;;;;"Kabel 1 m, 3 x 0.75 mm²";IP40;0...50°C;;PIC_EU_HT_neutral_01_4C.jpg;HT24-3-S;HT24-3-S_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;331;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\LINEG-Antriebe\HT.. (5/10 Nm)\Retrofit-Linkage\3-Punkt\AC/DC 24 V\140s\"
60068;ZSF-09;ZSF-09;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSF_Form-fit adapter_BW.jpg";ZSF-09;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;163;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60075;ZSFF-11;ZSFF-11;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSFF_Adapter two flats_BW.jpg";ZSFF-11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;158;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60070;ZSF-11;ZSF-11;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSF_Form-fit adapter_BW.jpg";ZSF-11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;163;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
4821;HTL230-3-T;HTL230-3-T;AC 230 V;2.5 W;;2.5 VA;Klemmen;"10 Nm";;;;90°;"280 s";;;;90°;35 dB(A);3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, vieradrig)";IP40;0...50°C;;PIC_EU_HT_neutral_01_4C.jpg;HTL230-3-T;HTL230-3-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;331;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\LINEG-Antriebe\HT.. (5/10 Nm)\Retrofit-Linkage\3-Punkt\AC 230 V\>140s\"
60072;ZSFF-08;ZSFF-08;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSFF_Adapter two flats_BW.jpg";ZSFF-08;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;155;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
4816;HT24-SR-T;HT24-SR-T;AC/DC 24 V;1.5 W;;2.5 VA;Klemmen;"10 Nm";;;;90°;"140 s";;;;90°;37 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, vieradrig)";IP40;0...50°C;;PIC_EU_HT_neutral_01_4C.jpg;HT24-SR-T;HT24-SR-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;323;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\LINEG-Antriebe\HT.. (5/10 Nm)\Retrofit-Linkage\stetig\AC/DC 24 V\140s\"
4819;HTL24-3-T;HTL24-3-T;AC 24 V;1.5 W;;1.5 VA;Klemmen;"10 Nm";;;;90°;"280 s";;;;90°;35 dB(A);3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, vieradrig)";IP40;0...50°C;;PIC_EU_HT_neutral_01_4C.jpg;HTL24-3-T;HTL24-3-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\LINEG-Antriebe\HT.. (5/10 Nm)\Retrofit-Linkage\3-Punkt\AC/DC 24 V\>140s\"
4815;HT24-3-T;HT24-3-T;AC 24 V;1.5 W;;1.5 VA;Klemmen;"10 Nm";;;;90°;"140 s";;;;90°;40 dB(A);3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, vieradrig)";IP40;0...50°C;;PIC_EU_HT_neutral_01_4C.jpg;HT24-3-T;HT24-3-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;316;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\LINEG-Antriebe\HT.. (5/10 Nm)\Retrofit-Linkage\3-Punkt\AC/DC 24 V\140s\"
60076;ZSFF-14;ZSFF-14;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSFF_Adapter two flats_BW.jpg";ZSFF-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;153;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60078;ZSFV-09;ZSFV-09;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSFV_Adapter square_BW.jpg";ZSFV-09;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;163;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60071;ZSF-14;ZSF-14;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSF_Form-fit adapter_BW.jpg";ZSF-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;161;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
277194;SV24A-RE;SV24A-RE;AC/DC 24 V;2.5 W;0.5 W;5 VA;Klemmen;;;1500 N;;;;;"150 s / 20 mm";;;35 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_NV..A-RE-short_SV24..A-RE-short_4C.jpg;SV24A-RE;SV24A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;108;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\SV..A-RE (1500N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
60082;ZSFV-14;ZSFV-14;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSFV_Adapter square_BW.jpg";ZSFV-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;155;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60093;ZSV-11;ZSV-11;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZSV_Adapter_BW.jpg;ZSV-11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;162;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
275743;NV230A-RE;NV230A-RE;AC 230 V;2 W;1 W;4.5 VA;Klemmen;;;1000 N;;;;;"150 s / 20 mm";;;45 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;;;PIC_EU_NV..A-RE-short_SV24..A-RE-short_4C.jpg;NV230A-RE;NV230A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;165;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NV..A-RE (1000N)\Auf-Zu, 3-Punkt\AC 230 V\"
60095;ZSV-14;ZSV-14;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZSV_Adapter_BW.jpg;ZSV-14;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;156;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
60091;ZSV-09;ZSV-09;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZSV_Adapter_BW.jpg;ZSV-09;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;161;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
276450;SY2-24-MF-T;SY2-24-MF-T;AC/DC 24 V;65 W;;70 VA;Klemmen;"90 Nm";;;;90°;"15 s";;;;;70 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY2-24-MF-T;SY2-24-MF-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;154;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY2.. (90 Nm)\"
61157;Z-SMA;Z-SMA;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_Z-SMA_BW.jpg;Z-SMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;187;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Bodenplatten-Verlängerungen\"
5628;SY3-24-SR-T;SY3-24-SR-T;AC/DC 24 V;69 W;;77 VA;Klemmen;"150 Nm";;;;90°;"24 s";;;;;70 dB(A);stetig;DC 0.5...10 V;DC 0.5...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY3-24-SR-T;SY3-24-SR-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY3.. (150 Nm)\"
5627;SY2-24-SR-T;SY2-24-SR-T;AC/DC 24 V;65 W;;70 VA;Klemmen;"90 Nm";;;;90°;"15 s";;;;;70 dB(A);stetig;DC 0.5...10 V;DC 0.5...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY2-24-SR-T;SY2-24-SR-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;402;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY2.. (90 Nm)\"
61278;K-LU;K-LU;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_K-LU_Spindle clamp_BW.jpg";K-LU;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;193;"EU\Produkte\Zubehör\Mechanisches Zubehör\Lüftungsanwendungen\Klemmbock\"
277694;DR230A-R;DR230A-R;AC 230 V;5 W;2 W;9 VA;Kabel;"90 Nm";;;;;"150 s";;;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;-30...50°C;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;DR230A-R;DR230A-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;139;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\DR..A (90 Nm)\"
277692;DR24A-R;DR24A-R;AC/DC 24 V;4 W;2 W;6 VA;Kabel;"90 Nm";;;;;"150 s";;;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;-30...50°C;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;DR24A-R;DR24A-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;130;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\DR..A (90 Nm)\"
5624;SY3-24-MF-T;SY3-24-MF-T;AC/DC 24 V;69 W;;77 VA;Klemmen;"150 Nm";;;;90°;"24 s";;;;;70 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY3-24-MF-T;SY3-24-MF-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;362;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY3.. (150 Nm)\"
5631;SY2-230-MF-T;SY2-230-MF-T;AC 230 V;76 W;;92 VA;Klemmen;"90 Nm";;;;90°;"14 s";;;;;70 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY2-230-MF-T;SY2-230-MF-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;345;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY2.. (90 Nm)\"
5618;SBG24;SBG24;"AC 24 V";1 W;;1.5 VA;Klemmen;;;;;"einstellbare elektron. Min./Max.- Drehwinkelbegrenzung";;;;;;;;;;;"Klemmen 4 mm² ";IP40;;;PIC_EU_SBG24_4C.jpg;SBG24;SBG24_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;283;"EU\Produkte\Zubehör\Elektrisches Zubehör\Stellungsgeber\"
277756;SR24A-MP-R;SR24A-MP-R;AC/DC 24 V;3.5 W;1.25 W;6 VA;Kabel;20 Nm;;;;;"90 s";;;;90°;45 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;Auf-Zu;"Kabel 1 m, 4 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SR24A-R_01_4C.jpg;SR24A-MP-R;SR24A-MP-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;169;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Retrofit-Linkage\stetig\AC/DC 24 V\"
99775;ZSY-011;ZSY-011;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSY-011_Mounting adapter_BW.jpg";ZSY-011;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;152;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\SY kit\"
5643;SY3-230-SR-T;SY3-230-SR-T;AC 230 V;74 W;;92 VA;Klemmen;"150 Nm";;;;90°;"23 s";;;;;70 dB(A);stetig;DC 0.5...10 V;DC 0.5...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY3-230-SR-T;SY3-230-SR-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;321;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY3.. (150 Nm)\"
99777;ZSY-014;ZSY-014;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSY-014_Insulation cover_BW.jpg";ZSY-014;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;149;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\SY kit\"
5632;SY3-230-MF-T;SY3-230-MF-T;AC 230 V;74 W;;92 VA;Klemmen;"150 Nm";;;;90°;"23 s";;;;;70 dB(A);stetig;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY3-230-MF-T;SY3-230-MF-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;349;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY3.. (150 Nm)\"
277760;SY2-230-MP-T;SY2-230-MP-T;AC 230 V;76 W;;92 VA;Klemmen;"90 Nm";;;;90°;"14 s";;;;;70 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY2-230-MP-T;SY2-230-MP-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;123;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY2.. (90 Nm)\"
5642;SY2-230-SR-T;SY2-230-SR-T;AC 230 V;76 W;;92 VA;Klemmen;"90 Nm";;;;90°;"14 s";;;;;70 dB(A);stetig;DC 0.5...10 V;DC 0.5...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY2-230-SR-T;SY2-230-SR-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;343;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY2.. (90 Nm)\"
99776;ZSY-012;ZSY-012;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZSY-012_Mounting adapter_BW.jpg";ZSY-012;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;151;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\SY kit\"
277762;SY4-230-MP-T;SY4-230-MP-T;AC 230 V;222 W;;253 VA;Klemmen;"400 Nm";;;;90°;"16 s";;;;;70 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY4-230-MP-T;SY4-230-MP-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;114;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\"
277757;SR24P-MP-R;SR24P-MP-R;AC/DC 24 V;3.5 W;1.25 W;6 VA;Kabel;"20 Nm";;;;;"90 s";;;;90°;45 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;;"Kabel 1 m, 4 x 0.75 mm² (halogenfrei)";"IP66 + IP67";-30...50°C;;PIC_EU_Robustline-Water_1cab_4C.jpg;SR24P-MP-R;SR24P-MP-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;150;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\Retrofit-Linkage\stetig, MP\AC/DC 24 V\"
99782;ZSV-11-4K;ZSV-11-4K;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZSV_Adapter_BW.jpg;ZSV-11-4K;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;150;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
5654;SY3-230-3-T;SY3-230-3-T;AC 230 V;143 W;;161 VA;Klemmen;"150 Nm";;;;90°;"30 s";;;;;70 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY3-230-3-T;SY3-230-3-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY3.. (150 Nm)\"
277819;NVC230A-RE;NVC230A-RE;AC 230 V;3.5 W;0.5 W;6.5 VA;Klemmen;;;1000 N;;;;;"35 s / 20 mm";;;60 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;;;PIC_EU_NV..A-RE-short_SV24..A-RE-short_4C.jpg;NVC230A-RE;NVC230A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;70;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NV..A-RE (1000N)\Auf-Zu, 3-Punkt\AC 230 V\"
5653;SY2-230-3-T;SY2-230-3-T;AC 230 V;142 W;;161 VA;Klemmen;"90 Nm";;;;90°;"19 s";;;;;70 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 2.5 mm² (Draht 2 x 1.5 mm² oder 1 x 2.5 mm²)";IP67;-30...65°C;;PIC_EU_SY2-SY6_4C.jpg;SY2-230-3-T;SY2-230-3-T_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;344;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY2.. (90 Nm)\"
101198;NVK230A-3-RE;NVK230A-3-RE;AC 230 V;2 W;1 W;4.5 VA;Kabel;;;"1000 N";"Mit elektrischer Notstellfunktion 0...100%";;;;"150 s / 20 mm";"35 s / 20 mm";;56 dB(A);3-Punkt;;;;"Kabel 1 m, 4 x 0.75 mm²";IP54;0...50°C;;PIC_EU_NVK230A..-RE_4C.jpg;NVK230A-3-RE;NVK230A-3-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;364;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NV..A-RE (1000N)\"
101206;SVL230A-RE;SVL230A-RE;AC 230 V;3.5 W;1 W;6.5 VA;Klemmen;;;1500 N;;;;;"150 s / 50 mm";;;55 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;"0°C ... 50°C";;PIC_EU_SVL230A-RE_4C.jpg;SVL230A-RE;SVL230A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;230;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\SVL..A-RE (1500N)\Auf-Zu, 3-Punkt\AC 230 V\"
101194;NVK24A-3-RE;NVK24A-3-RE;AC 24 V;2.5 W;1.5 W;6 VA;Klemmen;;;1000 N;"Mit elektrischer Notstellfunktion 0...100%";;;;"150 s / 20 mm";"35 s / 20 mm";;56 dB(A);3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;"0°C ... 50°C";;PIC_EU_NVK(C)24A..-RE_4C.jpg;NVK24A-3-RE;NVK24A-3-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;311;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NV..A-RE (1000N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
101207;AVK24A-3-RE;AVK24A-3-RE;AC 24 V;4.5 W;2 W;9 VA;Klemmen;;;2000 N;"Mit elektrischer Notstellfunktion 0...100%";;;;"150 s / 32 mm";"35 s / 32 mm";;60 dB(A);3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;"0°C ... 50°C";;PIC_EU_AVK24A-3-RE_4C.jpg;AVK24A-3-RE;AVK24A-3-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;283;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\AVK..A-RE (2000N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
101193;NV24A-RE;NV24A-RE;AC/DC 24 V;1.5 W;0.5 W;3 VA;Klemmen;;;1000 N;;;;;"150 s / 20 mm";;;45 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;"0°C ... 50°C";;PIC_EU_NV..A-RE-short_SV24..A-RE-short_4C.jpg;NV24A-RE;NV24A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;274;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NV..A-RE (1000N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
101203;SV230A-RE;SV230A-RE;AC 230 V;2 W;1 W;4 VA;Klemmen;;;1500 N;;;;;"150 s / 20 mm";;;35 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;"0°C ... 50°C";;PIC_EU_NV..A-RE-short_SV24..A-RE-short_4C.jpg;SV230A-RE;SV230A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;274;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\SV..A-RE (1500N)\Auf-Zu, 3-Punkt\AC 230 V\"
101211;EV230A-RE;EV230A-RE;AC 230 V;5.5 W;1 W;9.5 VA;Klemmen;;;2500 N;;;;;"150 s / 40 mm (188 s / 50 mm)";;;56 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;"0°C ... 50°C";;PIC_EU_EV230A-RE_4C.jpg;EV230A-RE;EV230A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;243;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\EV..A-RE (2500N)\Auf-Zu, 3-Punkt\AC 230 V\"
61587;GR24A-MF-R;GR24A-MF-R;AC/DC 24 V;4 W;1.5 W;7 VA;Kabel;"40 Nm";;;;;"90 s";;;;90°;45 dB(A);stetig;DC 2...10 V;DC 2...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";"Kabel 1 m, 4 x 0.75 mm²";IP54;0...50°C;;PIC_EU_GR-R_01_4C.jpg;GR24A-MF-R;GR24A-MF-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;351;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\GR..A (40 Nm)\"
101270;EVC24A-MF-RE;EVC24A-MF-RE;AC/DC 24 V;11 W;1.5 W;18 VA;Kabel;;;2500 N;;;;;"35 s / 40 mm (44 s / 50 mm)";;;65 dB(A);stetig;DC 2...10 V;DC 2...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";"Kabel 1 m, 4 x 0.75 mm²";IP54;"0°C ... 50°C";;PIC_EU_EVC24A-MF-RE_4C.jpg;EVC24A-MF-RE;EVC24A-MF-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;276;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\EV..A-RE (2500N)\stetig, MF\AC/DC 24 V\"
101209;EV24A-RE;EV24A-RE;AC/DC 24 V;2 W;0.5 W;4.5 VA;Klemmen;;;"2500 N";;;;;"150 s / 40 mm (188 s / 50 mm)";;;56 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_EV24A-RE_4C.jpg;EV24A-RE;EV24A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;265;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\EV..A-RE (2500N)\"
101267;SVL24A-MP-RE;SVL24A-MP-RE;AC/DC 24 V;3.5 W;1.5 W;5 VA;Klemmen;;;1500 N;;;;;"150 s / 50 mm";;;55 dB(A);stetig|kommunikativ;DC 2...10 V;DC 2...10 V;Auf-Zu;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_SVL24A-MP-RE_4C.jpg;SVL24A-MP-RE;SVL24A-MP-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\SVL..A-RE (1500N)\stetig, MP\AC/DC 24 V\"
59746;S2A-F;S2A-F;;;;;Kabel;;;;;;;;;;;;;;;;;IP54;-30...50°C;;PIC_EU_S2A-F_4C.jpg;S2A-F;S2A-F_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;294;"EU\Produkte\Zubehör\Elektrisches Zubehör\Hilfsschalter\"
101208;AVK230A-3-RE;AVK230A-3-RE;AC 230 V;3.5 W;1.5 W;6.5 VA;Kabel;;;"2000 N";"Mit elektrischer Notstellfunktion 0...100%";;;;"150 s / 32 mm";"35 s / 32 mm";;60 dB(A);3-Punkt;;;;"Kabel 1 m, 4 x 0.75 mm²";IP54;0...50°C;;PIC_EU_AVK230A-3-RE_4C.jpg;AVK230A-3-RE;AVK230A-3-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;290;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\AVK..A-RE (2000N)\Auf-Zu, 3-Punkt\AC 230 V\"
4954;SR24A-R;SR24A-R;AC/DC 24 V;2.5 W;0.2 W;5.5 VA;Kabel;"20 Nm";;;;;"90 s";;;;90°;45 dB(A);Auf-Zu|3-Punkt;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;0...50°C;;PIC_EU_SR24A-R_01_4C.jpg;SR24A-R;SR24A-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;368;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\"
4970;SR230P-R;SR230P-R;AC 230 V;3 W;0.6 W;7 VA;Kabel;"20 Nm";;;;;"90 s";;;;90°;45 dB(A);Auf-Zu|3-Punkt;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";-30...50°C;;PIC_EU_Robustline-Water_1cab_4C.jpg;SR230P-R;SR230P-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;350;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\"
61588;GR24A-R;GR24A-R;AC/DC 24 V;4 W;2 W;6 VA;Kabel;"40 Nm";;;;;"150 s";;;;90°;45 dB(A);Auf-Zu;;;;"Kabel 1 m, 3 x 0.75 mm²";IP54;0...50°C;;PIC_EU_GR-R_01_4C.jpg;GR24A-R;GR24A-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;347;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\GR..A (40 Nm)\"
101252;RV24A-MF-RE;RV24A-MF-RE;AC/DC 24 V;6 W;1.5 W;11 VA;Kabel;;;4500 N;;;;;"150 s / 50 mm";;;56 dB(A);stetig;DC 2...10 V;DC 2...10 V;"Auf-Zu|3-Punkt (nur AC)|Stetig (DC 0...32 V)";"Kabel 1 m, 4 x 0.75 mm²";IP54;"0°C ... 50°C";;PIC_EU_RV24A-MF-RE_4C.jpg;RV24A-MF-RE;RV24A-MF-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;270;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\RV..A-RE (4500N)\stetig, MF\AC/DC 24 V\"
4969;SR24P-R;SR24P-R;AC/DC 24 V;2.5 W;0.2 W;5.5 VA;Kabel;"20 Nm";;;;;"90 s";;;;90°;45 dB(A);Auf-Zu|3-Punkt;;;;"Kabel 1 m, 3 x 0.75 mm² (halogenfrei)";"IP66 + IP67";-30...50°C;;PIC_EU_Robustline-Water_1cab_4C.jpg;SR24P-R;SR24P-R_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;355;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\"
305170;SVC24A-RE;SVC24A-RE;AC/DC 24 V;2.5 W;0.5 W;5 VA;Klemmen;;;"1500 N";;;;;"35 s / 20 mm";;;60 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_NV..A-RE-short_SV24..A-RE-short_4C.jpg;SVC24A-RE;NVC230A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;54;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\SV..A-RE (1500N)\"
305169;NVC24A-RE;NVC24A-RE;AC/DC 24 V;1.5 W;0.5 W;3 VA;Klemmen;;;"1000 N";;;;;"35 s / 20 mm";;;60 dB(A);Auf-Zu|3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 4...10 mm)";IP54;0...50°C;;PIC_EU_NV..A-RE-short_SV24..A-RE-short_4C.jpg;NVC24A-RE;NVC230A-RE_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;58;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Retrofit-Antriebe\NV..A-RE (1000N)\"
99766;ZGI-009;ZGI-009;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGI-.._Form-fit adapter_BW.jpg";ZGI-009;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;151;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Reduzierstück\"
277601;ZRV-301;ZRV-301;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZRV-301_BW.jpg;ZRV-301;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
277599;ZRV-303;ZRV-303;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZRV-303_BW.jpg;ZRV-303;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
277602;ZNV-203;ZNV-203;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZNV-203_BW.jpg;ZNV-203;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;63;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
99767;ZGI-012;ZGI-012;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGI-.._Form-fit adapter_BW.jpg";ZGI-012;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;153;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Reduzierstück\"
59988;ZGI-001;ZGI-001;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGI-.._Form-fit adapter_BW.jpg";ZGI-001;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;170;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Reduzierstück\"
286894;ZDV-03;ZDV-03;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGF_Form-fit adapter_BW.jpg";ZDV-03;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;46;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
99768;ZGI-013;ZGI-013;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGI-.._Form-fit adapter_BW.jpg";ZGI-013;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;150;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Reduzierstück\"
277600;ZRV-302;ZRV-302;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZRV-302_BW.jpg;ZRV-302;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;62;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
59991;ZGI-004;ZGI-004;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGI-.._Form-fit adapter_BW.jpg";ZGI-004;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;173;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Reduzierstück\"
59989;ZGI-002;ZGI-002;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGI-.._Form-fit adapter_BW.jpg";ZGI-002;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;170;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Reduzierstück\"
304819;ZNV-204;ZNV-204;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZNV-203_BW.jpg;ZNV-204;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
273163;ZGI-010;ZGI-010;;;;;;;;;;;;;;;;;;;;;;;;;"PIC_EU_ZGI-.._Form-fit adapter_BW.jpg";ZGI-010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;124;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Reduzierstück\"
300185;ZRV-304;ZRV-304;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZRV-304_4C.jpg;ZRV-304;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;51;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
305404;450-020-00MB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;450;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305398;475-028-00ME;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;475;;;Drehventil;25;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305376;460-020-00MB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305420;476-022-00MB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;476;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305422;476-028-00ME;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;476;;;Drehventil;25;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305401;W28-020-00MH02;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;W28;;;Drehventil;20;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305388;461-025-00MD;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;25;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
