PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
305414;451-025-00MC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;451;;;Drehventil;25;6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305423;476-035-00MG;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;476;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305412;451-020-00MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;451;;;Drehventil;20;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305382;460-040-00ML;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;40;26 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305417;451-032-00MF;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;451;;;Drehventil;32;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305396;475-022-00MB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;475;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305406;450-025-00MD;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;450;;;Drehventil;25;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305385;461-025-00MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;25;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305380;460-032-00MF;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;32;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305390;461-032-00ME;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;32;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305393;451-040-00MG;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;40;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305405;450-020-00MC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;450;;;Drehventil;20;6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305374;460-015-00MN;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;15;1.6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305409;450-032-00MG;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;450;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305421;476-022-00MC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;476;;;Drehventil;20;6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305399;475-035-00MG;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;475;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305377;460-020-00MC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;20;6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305389;461-032-00MD;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;32;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305402;W28-022-00MH;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;W28;;;Drehventil;20;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305397;475-022-00MC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;475;;;Drehventil;20;6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305415;451-032-00MD;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;451;;;Drehventil;32;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305418;451-040-00MG;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;451;;;Drehventil;40;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305413;451-025-00MB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;451;;;Drehventil;25;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305383;460-050-00MM;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305386;461-025-00MB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;25;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305381;460-032-00MG;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305391;461-032-00MF;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;32;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305394;461-040-00MG;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;40;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305407;450-025-00ME;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;450;;;Drehventil;25;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305410;450-040-00ML;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;450;;;Drehventil;40;26 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305375;460-015-00MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305378;460-025-00MD;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;25;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305400;W28-020-00MH01;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;W28;;;Drehventil;20;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305403;450-015-00MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;450;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305419;476-022-00MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;476;;;Drehventil;20;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305384;461-020-00MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;20;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305387;461-025-00MC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;25;6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305416;451-032-00ME;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;451;;;Drehventil;32;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305395;475-022-00MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;475;;;Drehventil;20;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305392;461-040-00MF;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;461;;;Drehventil;40;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305411;450-050-00MM;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;450;;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305408;450-032-00MF;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;450;;;Drehventil;32;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305379;460-025-00ME;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Barberi;460;;;Drehventil;25;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-S|HT24-3-T|HT24-SR-T|HT230-3-S|HT230-3-T|HTL24-3-T|HTL230-3-T;;MS-NRB;;;;;;;;;;;;;;;24;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Barberi\"
305426;DR15MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Centra / Honeywell";DR..MA;;;Drehventil;15;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRC1;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Centra / Honeywell\"
305427;DR20MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Centra / Honeywell";DR..MA;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRC1;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Centra / Honeywell\"
305428;DR25MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Centra / Honeywell";DR..MA;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRC1;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Centra / Honeywell\"
305429;DR32MA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Centra / Honeywell";DR..MA;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRC1;;;;;;;;;;;;;;;22;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Centra / Honeywell\"
4818;HT230-3-T;HT230-3-T;AC 230 V;3.5 W;;3.5 VA;Klemmen;"10 Nm";;;;90°;"140 s";;;;90°;40 dB(A);3-Punkt;;;;"Klemmen 4 mm² (Kabel Ø 6...8 mm, vieradrig)";IP40;0...50°C;;PIC_EU_HT_neutral_01_4C.jpg;HT230-3-T;HT230-3-T_datasheet_de-ch.pdf;;;;"Retrofit Antrieb für Fremdventil";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;328;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\LINEG-Antriebe\HT.. (5/10 Nm)\Retrofit-Linkage\3-Punkt\AC 230 V\140s\"
61289;MS-NRL1;MS-NRL1;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRL1_4C.jpg;MS-NRL1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;177;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61286;MS-NRE6;MS-NRE6;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRE6_4C.jpg;MS-NRE6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;173;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
99728;MS-NRB;MS-NRB;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRB_4C.jpg;MS-NRB;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;155;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61283;MS-NRE2;MS-NRE2;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRE2_4C.jpg;MS-NRE2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;174;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61292;MS-NRO1;MS-NRO1;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRO1_4C.jpg;MS-NRO1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;168;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61280;MS-NRC;MS-NRC;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRC_4C.jpg;MS-NRC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;176;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\"
61293;MS-NRS;MS-NRS;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRS_4C.jpg;MS-NRS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;172;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
99729;MS-NRC1;MS-NRC1;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRC1_4C.jpg;MS-NRC1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;160;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61290;MS-NRLA;MS-NRLA;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRLA_4C.jpg;MS-NRLA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;168;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61287;MS-NRH;MS-NRH;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRH_4C.jpg;MS-NRH;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;172;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61284;MS-NRE3;MS-NRE3;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRE3_4C.jpg;MS-NRE3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;172;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61281;MS-NRE;MS-NRE;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRE_4C.jpg;MS-NRE;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;173;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61294;MS-NRSF;MS-NRSF;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRSF_4C.jpg;MS-NRSF;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;172;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
275151;MS-NRA;MS-NRA;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRA_4C.jpg;{Label};;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;139;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61288;MS-NRL;MS-NRL;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRL_4C.jpg;MS-NRL;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;174;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61291;MS-NRLO;MS-NRLO;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRLO_4C.jpg;MS-NRLO;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;171;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61285;MS-NRE4;MS-NRE4;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRE4_4C.jpg;MS-NRE4;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;173;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
61282;MS-NRE1;MS-NRE1;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_MS-NRE1_4C.jpg;MS-NRE1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;173;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
305509;11660200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB141;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305589;11600100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;15;0.4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;18;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305544;11300600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;TM;;;Drehventil;20;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305495;11621800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG238;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305535;11101700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4F;;;Drehventil;32;28 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305515;11660800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB142;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305465;11604400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG139;;;Drehventil;20;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305573;11004200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4MG;;;Drehventil;25;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305512;11660500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB141;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305561;11000300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;15;1 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305462;11603900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG138;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305492;11621100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG233;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305443;11603600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305538;11102000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4F;;;Drehventil;65;90 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305483;11620200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG231;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305541;11301000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;T;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305440;11601100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305522;11662300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB142;;;Drehventil;50;35 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305486;11621600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG231;;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305457;11603700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305489;11620800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG232;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305570;11003400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4MG;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305548;11350500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3HG;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305564;11000100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305587;11450300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;BIV;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305437;11600800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305519;11661100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB142;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305469;11640200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG141;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305434;11600500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305431;11600200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;15;0.63 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305567;11001600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;25;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305545;11720100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRH139;;;Drehventil;20;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305496;11621900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG238;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305510;11660300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB141;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305516;11662400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB142;;;Drehventil;15;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305466;11604500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG139;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305574;11004900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4MG;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305460;11603100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG133;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305536;11101800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4F;;;Drehventil;40;44 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305463;11604000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG138;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305493;11621200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG233;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305444;11601500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;15;0.4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305513;11662000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB141;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305562;11000400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;15;1.2 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305542;11300400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;TM;;;Drehventil;20;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305571;11003600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4MG;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305523;11661500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB143;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305539;11102100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4F;;;Drehventil;80;150 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305484;11620300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG231;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305490;11621500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG232;;;Drehventil;40;30 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305441;11601200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305470;11640300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG141;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305487;11620600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG232;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305432;11600300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;15;1 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305438;11600900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305520;11661200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB142;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305549;11351200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3HG;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305565;11000700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305458;11602900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG133;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305568;11002400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;25;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305546;11720200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRH139;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305497;11700100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG331;;;Drehventil;20;13 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305588;11450200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;BIV;;;Drehventil;25;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305517;11660900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB142;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305467;11604600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG139;;;Drehventil;20;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305435;11600600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;15;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305511;11660400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB141;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305464;11604100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG138;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305494;11621300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG233;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305461;11603800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG138;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305537;11101900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4F;;;Drehventil;50;60 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305543;11300700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;TM;;;Drehventil;20;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305442;11603400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305514;11662200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB141;;;Drehventil;50;35 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305485;11621400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG231;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305491;11621700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG232;;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305572;11003900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4MG;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305540;11300900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;T;;;Drehventil;20;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305563;11000500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;15;1.6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305439;11601000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;25;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305521;11662100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB142;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305488;11620700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG232;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305433;11600400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;15;1.6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305569;11002700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305468;11640100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG141;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305566;11001100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305459;11603000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG133;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305518;11661000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB142;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305547;11720300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRH139;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305436;11600700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG131;;;Drehventil;20;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305553;11351100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4HG;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305560;11000200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;15;0.6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305449;11602000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;15;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305451;11602200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305471;11640400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG141;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305445;11601600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;15;0.63 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305448;11601900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305455;11602600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305579;11050400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3G;;;Drehventil;40;28 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305504;11700800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG332;;;Drehventil;32;32 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305524;11661600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB143;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305575;11004100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4MGA;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305474;11641700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG141;;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305585;11051600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4G;;;Drehventil;50;44 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305502;11700600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG332;;;Drehventil;20;13 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305531;11100400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3F;;;Drehventil;40;44 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305446;11601700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;15;1 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305501;11701300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG332;;;Drehventil;50;65 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305481;11641800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG142;;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305475;11640800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG142;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305557;11002600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MGA;;;Drehventil;25;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305576;11050100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3G;;;Drehventil;20;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305550;11350100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4HG;;;Drehventil;25;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305528;11100100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3F;;;Drehventil;20;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305508;11660100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB141;;;Drehventil;15;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
