PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
305554;11002100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305478;11641100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG142;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305499;11700300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG331;;;Drehventil;32;32 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305534;11101000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3F;;;Drehventil;80;150 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305582;11051000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4G;;;Drehventil;25;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305551;11350200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4HG;;;Drehventil;25;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305498;11700200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG331;;;Drehventil;25;17 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305450;11602100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;20;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305452;11602300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305472;11640500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG141;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305525;11661700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRB143;;;Drehventil;25;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305456;11603500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305580;11050600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3G;;;Drehventil;50;44 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305505;11701200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG332;;;Drehventil;40;45 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305586;11450100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;BIV;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305503;11700700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG332;;;Drehventil;25;17 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305532;11100600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3F;;;Drehventil;50;60 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305447;11601800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;15;1.6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305482;11620100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG231;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305476;11640900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG142;;;Drehventil;20;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305558;11002900;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MGA;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305577;11050200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3G;;;Drehventil;25;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305529;11100200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3F;;;Drehventil;25;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305555;11002300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MG;;;Drehventil;25;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305453;11602400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;25;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305500;11701100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG332;;;Drehventil;40;45 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305479;11641200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG142;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305473;11641500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG141;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305581;11050800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4G;;;Drehventil;20;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305583;11051300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4G;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305552;11350800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4HG;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305526;11005200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;5MG;;;Drehventil;25;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305506;11701400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG332;;;Drehventil;50;65 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305559;11001500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MGR;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305477;11641000;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG142;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305454;11602500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG132;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305578;11050300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3G;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305530;11100300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3F;;;Drehventil;32;28 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305556;11001300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3MGA;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305584;11051400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;4G;;;Drehventil;40;28 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305480;11641600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG142;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305533;11100800;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;3F;;;Drehventil;65;90 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305527;11005300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;5MG;;;Drehventil;32;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
305507;11701500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;ESBE;VRG333;;;Drehventil;20;13 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE6;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\ESBE\"
307070;VBF21.150;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBF21;;;Drehventil;150;820 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307224;VBG31.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBG31;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307058;VBG31.32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBG31;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307061;VCI31.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VCI31;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307073;VBI31.32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBI31;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307064;VBF21.40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBF21;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307067;VBF21.80;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBF21;;;Drehventil;80;100 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307071;VBI31.20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBI31;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307059;VBG31.40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBG31;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307062;VCI31.32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VCI31;;;Drehventil;32;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307065;VBF21.50;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBF21;;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307074;VBI31.40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBI31;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307068;VBF21.100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBF21;;;Drehventil;100;160 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307072;VBI31.25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBI31;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307060;VCI31.20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VCI31;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307063;VCI31.40;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VCI31;;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307066;VBF21.65;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBF21;;;Drehventil;65;63 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307223;VBG31.20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBG31;;;Drehventil;20;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307069;VBF21.125;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Siemens / Landis & Staefa";VBF21;;;Drehventil;125;550 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRL;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Siemens / Landis & Staefa\"
307052;"SN3 - 3/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lazzari;"Serie SN";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lazzari\"
307053;"SN3 - 1""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lazzari;"Serie SN";;;Drehventil;;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lazzari\"
307054;"SN3 - 11/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lazzari;"Serie SN";;;Drehventil;;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lazzari\"
307055;"SN3 - 11/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lazzari;"Serie SN";;;Drehventil;;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lazzari\"
307056;"SN3 - 40";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lazzari;"Serie SN";;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lazzari\"
307057;"SN3 - 50";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lazzari;"Serie SN";;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lazzari\"
307089;180845;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307086;181010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;0.6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307105;180857;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307102;180855;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307076;180589;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307134;180107;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 845";;;Drehventil;;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307110;180861;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307075;180587;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307116;180867;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307087;181011;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;1 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307113;180864;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307123;180872;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307078;180004;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307130;180879;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 842";;;Drehventil;;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307084;180595;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307131;180880;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 842";;;Drehventil;;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307081;180592;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;18;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307101;180854;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307144;181145;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 851";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307141;180114;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 846";;;Drehventil;;24 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307095;180850;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307120;180869;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307092;181350;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307112;180863;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307133;180106;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 845";;;Drehventil;;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307097;181197;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307139;180112;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 846";;;Drehventil;;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307098;180851;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307143;181144;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 850";;;Drehventil;;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307080;180590;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307122;180871;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307119;180868;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307128;180877;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307109;180860;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307136;180109;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 845";;;Drehventil;;24 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307091;180847;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307100;180853;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307108;180893;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307106;180858;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307077;180002;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307103;180856;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307135;180108;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 845";;;Drehventil;;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307111;180862;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307117;181198;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;24 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307088;181012;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;1.6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307125;180874;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307124;180873;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307090;180846;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307085;180591;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 831";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307132;180881;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 842";;;Drehventil;;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307114;180865;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307079;180588;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307142;180115;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 846";;;Drehventil;;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307096;181196;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;24 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307121;180870;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307082;180001;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307140;180113;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 846";;;Drehventil;;18 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307099;180852;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307093;180848;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307129;180878;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307118;181199;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307137;180110;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 845";;;Drehventil;;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307107;180859;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307104;181519;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;24 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307126;180875;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307115;180866;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307083;180003;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 830";;;Drehventil;;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307094;180849;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 840";;;Drehventil;;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307138;180111;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 846";;;Drehventil;;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307127;180876;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"LK Armatur";"LK 841";;;Drehventil;;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRA;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\LK Armatur\"
307145;49188001;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lovato;HV3;;;Drehventil;20;5.2 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLO;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lovato\"
307146;49188002;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lovato;HV3;;;Drehventil;20;5.2 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLO;;;;;;;;;;;;;;;18;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lovato\"
307147;49180105;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lovato;MK3;;;Drehventil;25;8.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLO;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lovato\"
307148;49180107;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lovato;MK3;;;Drehventil;25;8.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLO;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lovato\"
307149;49181201;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Lovato;MK3;;;Drehventil;32;17 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRLO;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Lovato\"
307154;"DN 25 (1"")";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Meibes;T-Mixer;;;Drehventil;20;6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Meibes\"
307150;66625.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Meibes;T-Mixer;;;Drehventil;;7.4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Meibes\"
307151;66630.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Meibes;T-Mixer;;;Drehventil;;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Meibes\"
307152;58041.048;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Meibes;3-Way-Mixer;;;Drehventil;25;5.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;18;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Meibes\"
307155;"DN 32 (1 1/4"")";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Meibes;T-Mixer;;;Drehventil;25;6.2 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Meibes\"
307157;TKM-Kompaktblock;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Meibes;TKM;;;Drehventil;;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Meibes\"
307153;58041.047;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Meibes;3-Way-Mixer;;;Drehventil;25;2.9 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;18;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Meibes\"
307156;"DN 32+(1 1/4"")";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Meibes;T-Mixer;;;Drehventil;32;6.4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Meibes\"
307160;1350271;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Oventrop;"3-way mixing valve";;;Drehventil;25;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Oventrop\"
307162;1350954;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Oventrop;"4-way mixing valve";;;Drehventil;25;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Oventrop\"
307159;1350108;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Oventrop;"3-way mixing valve";;;Drehventil;;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Oventrop\"
307158;1350106;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Oventrop;"3-way mixing valve";;;Drehventil;;6 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Oventrop\"
307163;1351704;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Oventrop;"3-way mixing valve";;;Drehventil;20;5.1 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Oventrop\"
307161;1350281;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Oventrop;"3-way mixing valve";;;Drehventil;25;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Oventrop\"
307164;1350282;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Oventrop;"3-way mixing valve";;;Drehventil;32;8.1 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Oventrop\"
307165;1350955;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Oventrop;"4-way mixing valve";;;Drehventil;32;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Oventrop\"
307166;B340105;;;;;;;;;;;;;;;;;;;;;;;;;;;;;PAW;"all types";;;Drehventil;25;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\PAW\"
307167;B310100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;PAW;"all types";;;Drehventil;20;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\PAW\"
307168;34012;;;;;;;;;;;;;;;;;;;;;;;;;;;;;PAW;"all types";;;Drehventil;;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\PAW\"
307212;"Maximix 4-Wege 2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"4-way mixing valve";;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307178;"MBF 3732";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MBF;;;Drehventil;;63 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRSF;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307188;D25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"3-way mixing valve";;;Drehventil;;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE2;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307205;"Minimix 4-Wege 3/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"4-way mixing valve";;;Drehventil;20;7 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307179;"MBF 3782";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MBF;;;Drehventil;;80 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRSF;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307197;C32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"4-way mixing valve";;;Drehventil;;32 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE4;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307200;"Minimix 3-Wege 1"" (7)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"3-way mixing valve";;;Drehventil;20;7 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307202;"Minimix 3-Wege 11/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"3-way mixing valve";;;Drehventil;32;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
