PdmarticleID;Bezeichnung;"Externer Schlüssel";Nennspannung;"Leistungsverbrauch Betrieb";"Leistungsverbrauch Ruhestellung";"Leistungsverbrauch Dimensionierung";Anschluss;Nenndrehmoment;"Drehmoment Feder Wert";Stellkraft;Notstellfunktion;Drehwinkel;"Laufzeit Motor";"Laufzeit Notstellfunktion";"Stellzeit Motor";"Stellzeit Notstellfunktion";"Laufzeit Referenz";"Schallleistungspegel Motor";Ansteuerung;"Arbeitsbereich Y";"Stellungsrückmeldung U";"Stellsignal Y veränderbar";"Anschluss Speisung / Steuerung";"Schutzart IEC/EN";Umgebungstemperatur;6287;"Produktbild 4c/bw";Datenblattname;"Datenblatt PDF";"Firma [Competitor]";"Ventil Serie [Competitor]";"Antrieb Serie [Competitor]";"Produkttyp Antrieb [Wettbewerber]";"Produkttyp Ventil [Wettbewerber]";DN;kvs;PN;Hub;"Spannung [Competitor]";"Schallleistungspegel [Competitor]";"Control Typ [Competitor]";"Laufzeit min [Competitor]";"Laufzeit max [Competitor]";"Drehmoment [Competitor]";"Hub [Competitor]";"Leistungsverbrauch [Competitor]";"Anschluss [Competitor]";"Sicherheitsfall [Competitor]";"integrierter Schalter [Competitor]";"integriertes Potentiometer [Competitor]";"Schutzart [Competitor]";"Drehwinkel [Competitor]";"Arbeitsbereich [Competitor]";"Stellungsrückmeldung [Competitor]";"Achsmitnahme [Competitor]";"Handeinstellung [Competitor]";"zusätzlichen Angaben [Competitor]";"Belimo Retrofit1 Actuator";"Belimo Retrofit1 Accessory1";"Belimo Retrofit1 Form fit adapter";"Belimo Retrofit1 Reducer";"Belimo Retrofit1 Insulation cover";"Belimo Retrofit2 Actuator";"Belimo Retrofit2 Accessory1";"Belimo Retrofit2 Form fit adapter";"Belimo Retrofit2 Reducer";"Belimo Retrofit3 Actuator";"Belimo Retrofit3 Accessory";"Belimo Retrofit3 Form fit adapter";"Belimo Retrofit4 Actuator";"Belimo Retrofit4 Accessory";"Belimo Retrofit4 Form fit adapter";"Belimo Retrofit Valve";"Belimo Retrofit VA-Unit";Versions-Nr;Pfad
307191;C20S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"4-way mixing valve";;;Drehventil;;20 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307201;"Minimix 3-Wege 1"" (10)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"3-way mixing valve";;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307175;"MBF 3731";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MBF;;;Drehventil;;63 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRSF;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307193;C32S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"4-way mixing valve";;;Drehventil;;32 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307195;C20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"4-way mixing valve";;;Drehventil;;20 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE4;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307169;"MB 1402";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MB;;;Drehventil;;1.8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRS;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307208;"Minimix 4-Wege 11/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"4-way mixing valve";;;Drehventil;32;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307190;C15S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"4-way mixing valve";;;Drehventil;;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307171;"MB 1502";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MB;;;Drehventil;;8 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRS;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307181;"Alle Serien";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"all types";;;Drehventil;;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307198;"Minimix 3-Wege 1/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"3-way mixing valve";;;Drehventil;15;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307194;C15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"4-way mixing valve";;;Drehventil;;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE4;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307051;BR80SMV;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR80;;;Drehventil;;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRH;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Hora\"
307186;D15;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"3-way mixing valve";;;Drehventil;;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE2;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307209;"Minimix 4-Wege 11/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"4-way mixing valve";;;Drehventil;32;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307184;D25S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"3-way mixing valve";;;Drehventil;;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307172;"MB 1552";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MB;;;Drehventil;;12 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRS;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307183;D20S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"3-way mixing valve";;;Drehventil;;20 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307207;"Minimix 4-Wege 1"" (10)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"4-way mixing valve";;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307174;"MB 1652";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MB;;;Drehventil;;32 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRS;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307187;D20;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"3-way mixing valve";;;Drehventil;;20 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE2;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307204;"Minimix 4-Wege 1/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"4-way mixing valve";;;Drehventil;15;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307050;BR80SMD;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Hora;BR80;;;Drehventil;;;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRH;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Hora\"
307177;"MBF 3856";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MBF;;;Drehventil;;120 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRSF;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307210;"Maximix 3-Wege 2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"3-way mixing valve";;;Drehventil;50;40 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307203;"Minimix 3-Wege 11/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"3-way mixing valve";;;Drehventil;32;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307206;"Minimix 4-Wege 1"" (7)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"4-way mixing valve";;;Drehventil;20;7 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307213;"Maximix 4-Wege 1 1/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"4-way mixing valve";;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307189;D32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"3-way mixing valve";;;Drehventil;;32 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE2;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307199;"Minimix 3-Wege 3/4""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"3-way mixing valve";;;Drehventil;20;7 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
307180;"MBF 3857";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MBF;;;Drehventil;;120 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRSF;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307176;"MBF 3781";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MBF;;;Drehventil;;80 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRSF;;;;;;;;;;;;;;;17;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307196;C25;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"4-way mixing valve";;;Drehventil;;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE4;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307192;C25S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"4-way mixing valve";;;Drehventil;;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE3;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307182;D15S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"3-way mixing valve";;;Drehventil;;15 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307170;"MB 1452";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MB;;;Drehventil;;4 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRS;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307185;D32S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermomix;"3-way mixing valve";;;Drehventil;;32 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRE1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Thermomix\"
307173;"MB 1602";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Satchwell;MB;;;Drehventil;;20 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRS;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Satchwell\"
307211;"Maximix 3-Wege 1 1/2""";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Wita;"3-way mixing valve";;;Drehventil;40;25 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRO1;;;;;;;;;;;;;;;16;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wita\"
300423;DEF125F200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;DEF;;;Drehventil;125;1010 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR10;;;;;;;;;;;;;;;33;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Sauter\"
300424;DEF150F200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;DEF;;;Drehventil;150;2100 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;34;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Sauter\"
300425;DEF200F200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;DEF;;;Drehventil;200;4000 m³/h;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;34;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Sauter\"
307529;DRU25-2.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Centra / Honeywell";DRU..;;;Drehventil;25;2.5 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRC1;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Centra / Honeywell\"
307530;DRU25-4.0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Centra / Honeywell";DRU..;;;Drehventil;25;4.0 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRC1;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Centra / Honeywell\"
307531;DRU25-6.3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Centra / Honeywell";DRU..;;;Drehventil;25;6.3 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRC1;;;;;;;;;;;;;;;14;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Centra / Honeywell\"
307532;DRU25-10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Centra / Honeywell";DRU..;;;Drehventil;25;10 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRC1;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Centra / Honeywell\"
307533;DRU25-16;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Centra / Honeywell";DRU..;;;Drehventil;25;16 m³/h;;;;;;;;;;;;;;;;;;;;;;HT24-3-T|HT24-3-S|HT24-SR-T|HT230-3-T|HT230-3-S|HTL24-3-T|HTL230-3-T;;MS-NRC1;;;;;;;;;;;;;;;13;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Centra / Honeywell\"
305218;ZPR08;ZPR08;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPR05...12_4C.jpg;ZPR08;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
305219;ZPR09;ZPR09;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPR05...12_4C.jpg;ZPR09;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
305217;ZPR06;ZPR06;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPR05...12_4C.jpg;ZPR06;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
305216;ZPR05;ZPR05;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPR05...12_4C.jpg;ZPR05;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
305220;ZPR10;ZPR10;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPR05...12_4C.jpg;ZPR10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
305221;ZPR11;ZPR11;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPR05...12_4C.jpg;ZPR11;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
305222;ZPR12;ZPR12;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_ZPR05...12_4C.jpg;ZPR12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;34;"EU\Produkte\Zubehör\Mechanisches Zubehör\Ventil Zubehör\Formschlussadapter\"
307547;"F322_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Keystone;F322;;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR09;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Keystone\"
307553;"Dynaxe_DN 100";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Wouter Witzel Eurovalve";Dynaxe;;;Drehventil;100;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;8;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wouter Witzel Eurovalve\"
307543;"Serie 58_DN 200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 58";;;Drehventil;200;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR08;;;;;;;;;;;;;;;8;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
307545;"F320_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Keystone;F320;;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR09;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Keystone\"
307539;600B-150;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Buracco;"Serie 600B";;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR06;;;;;;;;;;;;;;;8;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Buracco\"
307549;"Boax-SF Zweiflach_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-SF;;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
307551;"EVS_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Wouter Witzel Eurovalve";EVS;;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR12;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wouter Witzel Eurovalve\"
307541;"Sylax_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Danfoss / Socla";Sylax;;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR06;;;;;;;;;;;;;;;8;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Danfoss / Socla\"
307548;"Boax-S Zweiflach_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;KSB;Boax-S;;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\KSB\"
307555;"Dynaxe_DN 150";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Wouter Witzel Eurovalve";Dynaxe;;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wouter Witzel Eurovalve\"
307544;"F320_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Keystone;F320;;;Drehventil;125;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR09;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Keystone\"
307550;Tour&Anderson_Wafer_DN150;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Tour&Anderson;Wafer;;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR11;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Tour&Anderson\"
307540;600T-150;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Buracco;"Serie 600T";;;Drehventil;150;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR06;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Buracco\"
307546;"F322_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Keystone;F322;;;Drehventil;125;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR09;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Keystone\"
307554;"Dynaxe_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Wouter Witzel Eurovalve";Dynaxe;;;Drehventil;125;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR05;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wouter Witzel Eurovalve\"
307552;"EVS_DN 200";;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Wouter Witzel Eurovalve";EVS;;;Drehventil;200;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR12;;;;;;;;;;;;;;;7;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Wouter Witzel Eurovalve\"
307542;"Serie 58_DN 125";;;;;;;;;;;;;;;;;;;;;;;;;;;;;Econosto;"Serie 58";;;Drehventil;125;;;;;;;;;;;;;;;;;;;;;;;PRCA-S2-T;;ZPR06;;;;;;;;;;;;;;;8;"EU\Retrofit (Mitbewerber)\Wasseranwendungen\Retrofit Drehventile\Econosto\"
