PdmarticleID;Bezeichnung;Produktfamilie;"Produktfamilie kurz";Produkttyp;Mediumstemperatur;Ansteuerung;"Arbeitsbereich Y";Kommunikation;"Notstellposition (POP) stromlos";"Laufzeit Motor";"Stellzeit Motor";Stellkraft;Hilfsschalter;Nennspannung;Nenndrehmoment;"Schutzart IEC/EN";Datenblattname;"Datenblatt PDF";3432;"Produktbild 4c/bw";DN;PN;"Zulässiger Druck ps";"Schliessdruck Δps";"Differenzdruck ∆pmin Wert";"Differenzdruck Δpmax Wert";kvs;"kvs (Sequenz I)";"kvs (Sequenz II)";kvmax;"kv variabel";"kvs theor.";"kv (Werkseinstellung)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax ger.";"Leckrate Regelpfad";"Anzahl Rohranschlüsse";"Rohranschluss Typ";Messstutzen;Medien;"Anwendung Ventil";"Elektrisches Zubehör";"Mechanisches Zubehör";V0;V1;Versions-Nr;Pfad
PdmarticleID;Label;891;6667;6691;22;281;121;6517;6577;230;6650;118;112;83;260;144;406;660;3432;377;15;528;23;18;7308;28;14;510;511;78;6853;6827;6684;3460;6516;7153;548;549;7311;7456;6686;6560;6561;7312;6673;6666;581;582;7392;7393;VersionNr;Path
61654;R3032-16-S3;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2332;;;337;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 32\"
61655;R3040-16-S3;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2340;;;335;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 40\"
101235;EVC24A-SR;Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;;;"35 s / 40 mm";2500 N;;AC/DC 24 V;;IP54;EVC24A-SR;EVC24A-SR_datasheet_de-ch.pdf;;PIC_EU_EVC24A-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;257;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Schnellläufer-Antriebe\EVC..A (2500N)\stetig\AC/DC 24 V\"
101236;RV24A-SZ;Hubantrieb;;Antrieb;;stetig;DC 0.5...10 V;;;;"120 s / 40 mm";4500 N;;AC/DC 24 V;;IP54;RV24A-SZ;RV24A-SZ_datasheet_de-ch.pdf;;PIC_EU_RV24A-SZ_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;259;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\RV..A (4500N)\stetig\AC/DC 24 V\"
5294;R3015-1-P4-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1 m³/h;0.4 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;347;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
5295;R3015-1-P63-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1 m³/h;0.63 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;348;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
4765;NR24A;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NR24A;NR24A_datasheet_de-ch.pdf;;PIC_EU_NR24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;321;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\NR..A (10 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4766;NR24A-MF;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;10 Nm;IP54;;NR24A-MF_datasheet_de-ch.pdf;;PIC_EU_NR24A-MF-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN;;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\NR..A (10 Nm)\Kugelhahn-Linkage\stetig, MF\AC/DC 24 V\"
5137;H620R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_de-ch.pdf;;PIC_EU_H625R_4C.jpg;20;6;600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;281;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\2-Weg\Reduziert\DN 20\"
5138;H625R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_de-ch.pdf;;PIC_EU_H625R_4C.jpg;25;6;600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;284;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\2-Weg\Reduziert\DN 25\"
4771;NRC24A-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"45 s";;;;AC/DC 24 V;10 Nm;IP54;NRC24A-SR;NRC24A-SR_datasheet_de-ch.pdf;;PIC_EU_NR24A-MF-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;275;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Schnellläufer-Antriebe\NRC..A (10 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
4768;NR24A-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NR24A-SR;NR24A-SR_datasheet_de-ch.pdf;;PIC_EU_NR24A-SR-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;313;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\NR..A (10 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5139;H632R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_de-ch.pdf;;PIC_EU_H625R_4C.jpg;32;6;600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;280;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\2-Weg\Reduziert\DN 32\"
61658;R3050-25-S4;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2350;;;334;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 50\"
101246;LVC24A-MP-TPC;Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;;;"35 s / 15 mm";500 N;;AC/DC 24 V;;IP54;LVC24A-MP-TPC;LVC24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_LVC24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;340;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Schnellläufer-Antriebe\LVC..A (500N)\stetig, MP\AC/DC 24 V\"
101245;LV24A-MP-TPC;Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;;;"150 s / 15 mm";500 N;;AC/DC 24 V;;IP54;LV24A-MP-TPC;LV24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_LV24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;340;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\LV..A (500N)\stetig, MP\AC/DC 24 V\"
5298;R3015-1P3-P25-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;0.25 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;344;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
61656;R3040-25-S4;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2340;;;337;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 40\"
101244;EVC24A-MF;Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;;;"35 s / 40 mm";2500 N;;AC/DC 24 V;;IP54;EVC24A-MF;EVC24A-MF_datasheet_de-ch.pdf;;PIC_EU_EVC24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN;;;;293;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Schnellläufer-Antriebe\EVC..A (2500N)\stetig, MF\AC/DC 24 V\"
5300;R3015-1P3-P63-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;0.63 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;345;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
101237;RV24A-SR;Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;;;"120 s / 40 mm";4500 N;;AC/DC 24 V;;IP54;RV24A-SR;RV24A-SR_datasheet_de-ch.pdf;;PIC_EU_RV24A-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;263;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\RV..A (4500N)\stetig\AC/DC 24 V\"
5141;H650R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_de-ch.pdf;;PIC_EU_H625R_4C.jpg;50;6;600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;285;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\2-Weg\Reduziert\DN 50\"
101247;NV24A-MP-TPC;Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;;;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NV24A-MP-TPC;NV24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_NV24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;344;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\NV..A (1000N)\stetig, MP\AC/DC 24 V\"
5299;R3015-1P3-P4-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;0.4 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;344;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
5301;R3015-1P3-1-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;1 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;344;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
5297;R3015-1-1P3-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1 m³/h;1.3 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;344;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
5142;H664R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_de-ch.pdf;;PIC_EU_H625R_4C.jpg;65;6;600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;;;;280;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\2-Weg\Reduziert\DN 65\"
5143;H679R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_de-ch.pdf;;PIC_EU_H625R_4C.jpg;80;6;600 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;;;;281;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\2-Weg\Reduziert\DN 80\"
61659;R3050-40-S4;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;40 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2350;;;338;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 50\"
61662;R3020-S2;Umschaltkugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;1000 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2320;;;320;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, T-Bohrung\DN 20\"
5296;R3015-1-1-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1 m³/h;1 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;347;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
4769;NR230A;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;;AC 230 V;10 Nm;IP54;NR230A;NR230A_datasheet_de-ch.pdf;;PIC_EU_NRneutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;309;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\NR..A (10 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC 230 V\"
61661;R3015-S1;Umschaltkugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;1000 kPa;15 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2315;;;326;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, T-Bohrung\DN 15\"
61660;R3050-58-S4;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;58 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2350;;;337;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 50\"
5144;H6100R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_de-ch.pdf;;PIC_EU_H625R_4C.jpg;100;6;600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;;;;278;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\2-Weg\Reduziert\DN 100\"
4767;NR24A-S;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;"1 x EPU";AC/DC 24 V;10 Nm;IP54;NR24A-S;NR24A-S_datasheet_de-ch.pdf;;PIC_EU_NR24A-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;314;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\NR..A (10 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5140;H640R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_de-ch.pdf;;PIC_EU_H625R_4C.jpg;40;6;600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;282;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\2-Weg\Reduziert\DN 40\"
4770;NR230A-S;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;"1 x EPU";AC 230 V;10 Nm;IP54;NR230A-S;NR230A-S_datasheet_de-ch.pdf;;PIC_EU_NRneutral-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;318;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\NR..A (10 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC 230 V\"
4773;NRQ24A-SZ;Superschnellläufer-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;;"9 s";;;;AC/DC 24 V;8 Nm;IP54;NRQ24A-SZ;NRQ24A-SZ_datasheet_de-ch.pdf;;PIC_EU_NRQ24A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;286;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Superschnellläufer-Antriebe\NRQ..A (8 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
4774;TR24;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"100 s";;;;AC/DC 24 V;2 Nm;IP40;TR24;TR24_datasheet_de-ch.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\TR.. (2 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
101248;NVC24A-MP-TPC;Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;;;"35 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVC24A-MP-TPC;NVC24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_NVC24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;336;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Schnellläufer-Antriebe\NVC..A (1000N)\stetig, MP\AC/DC 24 V\"
101251;EV24A-MP-TPC;Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;;;"150 s / 40 mm";2500 N;;AC/DC 24 V;;IP54;EV24A-MP-TPC;EV24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_EV24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;346;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\EV..A (2500N)\stetig, MP\AC/DC 24 V\"
5148;H613S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;277;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 15\"
5149;H614S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;275;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 15\"
5150;H615S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;275;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 15\"
5145;H610S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;0.4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;281;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 15\"
4772;NRQ24A-SR;Superschnellläufer-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"9 s";;;;AC/DC 24 V;8 Nm;IP54;NRQ24A-SR;NRQ24A-SR_datasheet_de-ch.pdf;;PIC_EU_NRQ24A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;281;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Superschnellläufer-Antriebe\NRQ..A (8 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
4776;TR24-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;2 Nm;IP40;TR24-SR;TR24-SR_datasheet_de-ch.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;317;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\TR.. (2 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
61669;R3050-S4;Umschaltkugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;1000 kPa;49 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2350;;;316;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, T-Bohrung\DN 50\"
61670;R3015-BL1;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;500 kPa;;350 kPa;5.5 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2315;;;322;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, L-Bohrung\DN 15\"
5303;D625N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;25;"6 / 10 / 16";1600 kPa;;;2.5 kPa;;;;45 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;319;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
61663;R3025-S2;Umschaltkugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;1000 kPa;26 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2325;;;312;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, T-Bohrung\DN 25\"
5304;D632N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;32;"6 / 10 / 16";1600 kPa;;;4 kPa;;;;55 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;307;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
5307;D665N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;65;"6 / 10 / 16";1600 kPa;;;7 kPa;;;;180 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;307;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
5146;H611S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;273;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 15\"
101249;SV24A-MP-TPC;Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;;;"150 s / 20 mm";1500 N;;AC/DC 24 V;;IP54;SV24A-MP-TPC;SV24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_SV24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;347;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\SV..A (1500N)\stetig, MP\AC/DC 24 V\"
5305;D640N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;40;"6 / 10 / 16";1600 kPa;;;7 kPa;;;;70 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;308;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
101255;NV24ALON;Hubantrieb;;Antrieb;;kommunikativ;;"LON (FTT-10A)";;;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NV24ALON;NV24ALON_datasheet_de-ch.pdf;;PIC_EU_NV24ALON_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;333;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\NV..A (1000N)\stetig, LON\AC/DC 24 V\"
5147;H612S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;276;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 15\"
101257;NVK24A-SZ-TPC;SuperCap-Hubantrieb;;Antrieb;;stetig;DC 0.5...10 V;;"NC / NO";;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVK24A-SZ-TPC;NVK24A-SZ-TPC_datasheet_de-ch.pdf;;PIC_EU_NVK24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;301;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\NVK..A (1000N)\stetig\AC/DC 24 V\"
61671;R3020-BL2;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;20;16;1600 kPa;500 kPa;;350 kPa;11 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2320;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, L-Bohrung\DN 20\"
61664;R3032-S3;Umschaltkugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;32;16;1600 kPa;1400 kPa;;1000 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2332;;;312;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, T-Bohrung\DN 32\"
5302;R3015-1P3-1P3-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;1.3 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;346;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
4782;TRF24-2;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NC;"90 s";;;;AC 24 V;2.5 Nm;IP42;TRF24-2;TRF24-2_datasheet_de-ch.pdf;;PIC_EU_TRF-neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;338;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\3-Punkt\AC/DC 24 V\"
61667;R3040-S3;Umschaltkugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;1000 kPa;31 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2340;;;313;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, T-Bohrung\DN 40\"
5306;D650N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;50;"6 / 10 / 16";1600 kPa;;;10 kPa;;;;90 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;308;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
101250;SVC24A-MP-TPC;Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;;;"35 s / 20 mm";1500 N;;AC/DC 24 V;;IP54;SVC24A-MP-TPC;SVC24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_SVC24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;332;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Schnellläufer-Antriebe\SVC..A (1500N)\stetig, MP\AC/DC 24 V\"
4777;TR230-3;Drehantrieb;;Antrieb;;3-Punkt;;;;"105 s";;;;AC 230 V;2 Nm;IP40;TR230-3;TR230-3_datasheet_de-ch.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;287;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\TR.. (2 Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
101258;NVKC24A-SZ-TPC;SuperCap-Hubantrieb;;Antrieb;;stetig;DC 0.5...10 V;;"NC / NO";;"35 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVKC24A-SZ-TPC;NVKC24A-SZ-TPC_datasheet_de-ch.pdf;;PIC_EU_NVKC24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;295;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\NVKC..A (1000N)\stetig\AC/DC 24 V\"
4783;TRF24-2-O;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NO;"90 s";;;;AC 24 V;2.5 Nm;IP42;TRF24-2-O;TRF24-2-O_datasheet_de-ch.pdf;;PIC_EU_TRF-O-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;334;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\3-Punkt\AC/DC 24 V\"
4787;TRF24-S-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"1 x EPU";AC/DC 24 V;2.5 Nm;IP42;TRF24-S-O;TRF24-S-O_datasheet_de-ch.pdf;;PIC_EU_TRF24-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;366;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
101282;NVK24A-MP-TPC;SuperCap-Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;"NC / NO";;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVK24A-MP-TPC;NVK24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_NVK24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;376;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\NVK..A (1000N)\stetig, MP\AC/DC 24 V\"
101283;NVKC24A-MP-TPC;SuperCap-Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;"NC / NO";;"35 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVKC24A-MP-TPC;NVKC24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_NVKC24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;361;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\NVKC..A (1000N)\stetig, MP\AC/DC 24 V\"
5153;H624S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;25;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;274;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 25\"
61679;R6015R1-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;1 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 15\"
5309;D6100N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;100;"6 / 10 / 16";1600 kPa;;;4 kPa;;;;580 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;313;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
101278;NVK24A-SR-TPC;SuperCap-Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;"NC / NO";;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVK24A-SR-TPC;NVK24A-SR-TPC_datasheet_de-ch.pdf;;PIC_EU_NVK24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;301;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\NVK..A (1000N)\stetig\AC/DC 24 V\"
5151;H619S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;20;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;275;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 20\"
101284;NVK24ALON;SuperCap-Hubantrieb;;Antrieb;;kommunikativ;;"LON (FTT-10A)";"NC / NO";;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVK24ALON;NVK24ALON_datasheet_de-ch.pdf;;PIC_EU_NVK24ALON_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;358;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\NVK..A (1000N)\stetig, LON\AC/DC 24 V\"
4784;TRF24;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC/DC 24 V;2.5 Nm;IP42;TRF24;TRF24_datasheet_de-ch.pdf;;PIC_EU_TRF24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;327;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
5154;H625S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;25;16;1600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;273;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 25\"
5155;H632S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;274;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 32\"
5324;R515;Umschaltkugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;400 kPa;8.6 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Umschaltventil;ZR24-2;ZR4515;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Aussengewinde, 3-Weg, T-Bohrung\DN 15\"
61676;R3040-BL3;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;500 kPa;;350 kPa;14 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2340;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, L-Bohrung\DN 40\"
4788;TRF24-SR;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NC;"90 s";;;;AC/DC 24 V;2.5 Nm;IP42;TRF24-SR;TRF24-SR_datasheet_de-ch.pdf;;PIC_EU_TRF24-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;363;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5152;H620S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;20;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;271;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 20\"
101279;NVKC24A-SR-TPC;SuperCap-Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;"NC / NO";;"35 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVKC24A-SR-TPC;NVKC24A-SR-TPC_datasheet_de-ch.pdf;;PIC_EU_NVKC24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;298;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\NVKC..A (1000N)\stetig\AC/DC 24 V\"
5156;H640S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 40\"
5308;D680N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;80;"6 / 10 / 16";1600 kPa;;;6 kPa;;;;300 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;303;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
61677;R3050-BL3;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;500 kPa;;350 kPa;24 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2350;;;297;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, L-Bohrung\DN 50\"
61678;R6015RP63-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 15\"
5310;D6125N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;125;"6 / 10 / 16";1600 kPa;;;4 kPa;;;;820 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S150|ZD6N-H150;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
61675;R3032-BL3;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;32;16;1600 kPa;500 kPa;;350 kPa;15 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2332;;;300;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, L-Bohrung\DN 32\"
61672;R3025-BL2;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;25;16;1600 kPa;500 kPa;;350 kPa;10 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2325;;;304;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, L-Bohrung\DN 25\"
4785;TRF24-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC/DC 24 V;2.5 Nm;IP42;TRF24-O;TRF24-O_datasheet_de-ch.pdf;;PIC_EU_TRF-O-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;317;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
5315;D6350N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;350;"10 / 16";1600 kPa;;;1.5 kPa;;;;10900 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S350;;;300;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
5311;D6150N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;150;"6 / 10 / 16";1600 kPa;;;2.5 kPa;;;;1600 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S150|ZD6N-H150;;;303;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
4786;TRF24-S;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;"1 x EPU";AC/DC 24 V;2.5 Nm;IP42;TRF24-S;TRF24-S_datasheet_de-ch.pdf;;PIC_EU_TRF24-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;363;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
4790;TRF230;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC 230 V;2.5 Nm;IP42;TRF230;TRF230_datasheet_de-ch.pdf;;PIC_EU_TRF-neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;354;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
4791;TRF230-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC 230 V;2.5 Nm;IP42;TRF230-O;TRF230-O_datasheet_de-ch.pdf;;PIC_EU_TRF-O-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;347;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
101286;AVK24A-SZ-TPC;SuperCap-Hubantrieb;;Antrieb;;stetig;DC 0.5...10 V;;"NC / NO";;"150 s / 32 mm";2000 N;;AC/DC 24 V;;IP54;AVK24A-SZ-TPC;AVK24A-SZ-TPC_datasheet_de-ch.pdf;;PIC_EU_AVK24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;311;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\AVK..A (2000N)\stetig\AC/DC 24 V\"
4793;TRF230-S-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"1 x EPU";AC 230 V;2.5 Nm;IP42;TRF230-S-O;TRF230-S-O_datasheet_de-ch.pdf;;PIC_EU_TRF230-S-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;371;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
101287;AVK24A-SR-TPC;SuperCap-Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;"NC / NO";;"150 s / 32 mm";2000 N;;AC/DC 24 V;;IP54;AVK24A-SR-TPC;AVK24A-SR-TPC_datasheet_de-ch.pdf;;PIC_EU_AVK24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;321;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\AVK..A (2000N)\stetig\AC/DC 24 V\"
5357;R404DK;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;0.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4510;;;303;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
61683;R6020R6P3-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;20;6;600 kPa;600 kPa;;100 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;302;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 20\"
101541;D625NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;25;"10 / 16";1600 kPa;;;2.5 kPa;;;;45 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;214;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
101289;AVK24ALON;SuperCap-Hubantrieb;;Antrieb;;kommunikativ;;"LON (FTT-10A)";"NC / NO";;"150 s / 32 mm";2000 N;;AC/DC 24 V;;IP54;AVK24ALON;AVK24ALON_datasheet_de-ch.pdf;;PIC_EU_AVK24ALON_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;360;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\AVK..A (2000N)\stetig, LON\AC/DC 24 V\"
4806;TRY24;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"35 s";;;;AC/DC 24 V;2 Nm;IP40;TRY24;TRY24_datasheet_de-ch.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;279;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\TR.. (2 Nm)\Kugelhahn-Linkage\3-Punkt\AC/DC 24 V\"
5157;H650S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;273;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 50\"
5159;H665S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;65;16;1600 kPa;;;;63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;265;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 65\"
5329;R540;Umschaltkugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;40;16;1600 kPa;1400 kPa;;400 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Umschaltventil;ZR24-2;ZR4540;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Aussengewinde, 3-Weg, T-Bohrung\DN 40\"
5158;H664S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;65;16;1600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 65\"
101542;D632NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;32;"10 / 16";1600 kPa;;;4 kPa;;;;55 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;217;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
5161;H6100S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;100;16;1600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;266;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 100\"
5160;H680S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;80;16;1600 kPa;;;;100 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 80\"
101288;AVK24A-MP-TPC;SuperCap-Hubantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;"NC / NO";;"150 s / 32 mm";2000 N;;AC/DC 24 V;;IP54;AVK24A-MP-TPC;AVK24A-MP-TPC_datasheet_de-ch.pdf;;PIC_EU_AVK24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;384;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\AVK..A (2000N)\stetig, MP\AC/DC 24 V\"
61680;R6015R1P6-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;294;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 15\"
4792;TRF230-S;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;"1 x EPU";AC 230 V;2.5 Nm;IP42;TRF230-S;TRF230-S_datasheet_de-ch.pdf;;PIC_EU_TRF230-S-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
61685;R6032R16-B3;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;32;6;600 kPa;600 kPa;;100 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;292;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 32\"
61681;R6015R2P5-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;296;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 15\"
101543;D640NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;40;"10 / 16";1600 kPa;;;7 kPa;;;;70 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;217;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
61684;R6025R10-B2;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;25;6;600 kPa;600 kPa;;100 kPa;10 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;296;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 25\"
5325;R520;Umschaltkugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;400 kPa;21 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Umschaltventil;ZR24-2;ZR4520;;;309;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Aussengewinde, 3-Weg, T-Bohrung\DN 20\"
61682;R6015R4-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;297;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 15\"
5162;H6125S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;125;16;1600 kPa;;;;220 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;270;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 125\"
5330;R550;Umschaltkugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;50;16;1600 kPa;1400 kPa;;400 kPa;49 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Umschaltventil;ZR24-2;ZR4550;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Aussengewinde, 3-Weg, T-Bohrung\DN 50\"
5326;R525;Umschaltkugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;400 kPa;26 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Umschaltventil;ZR24-2;ZR4525;;;295;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Aussengewinde, 3-Weg, T-Bohrung\DN 25\"
4789;TRF24-SR-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NO;"90 s";;;;AC/DC 24 V;2.5 Nm;IP42;TRF24-SR-O;TRF24-SR-O_datasheet_de-ch.pdf;;PIC_EU_TRF24-SR-O_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;331;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
61686;R6040R25-B3;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;40;6;600 kPa;600 kPa;;100 kPa;25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;295;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 40\"
5328;R532;Umschaltkugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;400 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Umschaltventil;ZR24-2;ZR4532;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Aussengewinde, 3-Weg, T-Bohrung\DN 32\"
101656;NRF24A-SR;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NC;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NRF24A-SR;NRF24A-SR_datasheet_de-ch.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;218;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
4808;TRY230;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"35 s";;;;AC 230 V;2 Nm;IP40;TRY230;TRY230_datasheet_de-ch.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;293;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\TR.. (2 Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
