PdmarticleID;Bezeichnung;Produktfamilie;"Produktfamilie kurz";Produkttyp;Mediumstemperatur;Ansteuerung;"Arbeitsbereich Y";Kommunikation;"Notstellposition (POP) stromlos";"Laufzeit Motor";"Stellzeit Motor";Stellkraft;Hilfsschalter;Nennspannung;Nenndrehmoment;"Schutzart IEC/EN";Datenblattname;"Datenblatt PDF";3432;"Produktbild 4c/bw";DN;PN;"Zulässiger Druck ps";"Schliessdruck Δps";"Differenzdruck ∆pmin Wert";"Differenzdruck Δpmax Wert";kvs;"kvs (Sequenz I)";"kvs (Sequenz II)";kvmax;"kv variabel";"kvs theor.";"kv (Werkseinstellung)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax ger.";"Leckrate Regelpfad";"Anzahl Rohranschlüsse";"Rohranschluss Typ";Messstutzen;Medien;"Anwendung Ventil";"Elektrisches Zubehör";"Mechanisches Zubehör";V0;V1;Versions-Nr;Pfad
101659;NRF24A-SR-S2-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NO;"90 s";;;"2 x EPU";AC/DC 24 V;10 Nm;IP54;NRF24A-SR-S2-O;NRF24A-SR-S2-O_datasheet_de-ch.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;231;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
4824;KR230;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"75 s";;;;AC 230 V;2 Nm;IP54;KR230;KR230_datasheet_de-ch.pdf;;PIC_EU_KR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;Z-MA;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\KR.. (2 Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
5169;H6125SP;"Hubventil (teildruckentlastet)";H;Ventil;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;125;16;1600 kPa;;;;220 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;272;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\SP\DN 125\"
61689;R6020R-B1;Auf-Zu-Kugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;20;6;600 kPa;600 kPa;;100 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;;;;274;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 20\"
5163;H6150S;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;150;16;1600 kPa;;;;320 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;268;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\S\DN 150\"
5166;H664SP;"Hubventil (teildruckentlastet)";H;Ventil;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;65;16;1600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;274;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\SP\DN 65\"
101660;SRF24A-SR;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NC;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SR;SRF24A-SR_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;224;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5164;H640SP;"Hubventil (teildruckentlastet)";H;Ventil;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;278;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\SP\DN 40\"
5165;H650SP;"Hubventil (teildruckentlastet)";H;Ventil;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;275;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\SP\DN 50\"
5362;R409DK;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4510;;;290;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
4822;KR24;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"75 s";;;;AC/DC 24 V;2 Nm;IP54;KR24;KR24_datasheet_de-ch.pdf;;PIC_EU_KR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;Z-MA;;;291;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\KR.. (2 Nm)\Kugelhahn-Linkage\3-Punkt\AC/DC 24 V\"
4925;LR24A;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;;AC/DC 24 V;5 Nm;IP54;LR24A;LR24A_datasheet_de-ch.pdf;;PIC_EU_LR24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;355;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\LR..A (5 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5167;H679SP;"Hubventil (teildruckentlastet)";H;Ventil;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;80;16;1600 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;273;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\SP\DN 80\"
5358;R405DK;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;0.4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4510;;;289;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
101657;NRF24A-SR-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NO;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NRF24A-SR-O;NRF24A-SR-O_datasheet_de-ch.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;223;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
101658;NRF24A-SR-S2;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NC;"90 s";;;"2 x EPU";AC/DC 24 V;10 Nm;IP54;NRF24A-SR-S2;NRF24A-SR-S2_datasheet_de-ch.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;232;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
61687;R6050R40-B3;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;50;6;600 kPa;600 kPa;;100 kPa;40 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;;;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 50\"
4823;KR24-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"75 s";;;;AC/DC 24 V;2 Nm;IP54;KR24-SR;KR24-SR_datasheet_de-ch.pdf;;PIC_EU_KR24-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;Z-MA;;;302;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\KR.. (2 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5363;R412D;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;15;16;2700 kPa;1400 kPa;;400 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4515;;;293;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 15\"
5364;R413D;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;15;16;2700 kPa;1400 kPa;;400 kPa;4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4515;;;290;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 15\"
61690;R6025R-B2;Auf-Zu-Kugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;25;6;600 kPa;600 kPa;;100 kPa;26 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;;;;272;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 25\"
4807;TRY24-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;2 Nm;IP40;TRY24-SR;TRY24-SR_datasheet_de-ch.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;331;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\TR.. (2 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5360;R407DK;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;1 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4510;;;290;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
101661;SRF24A-SR-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NO;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SR-O;SRF24A-SR-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;225;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5361;R408DK;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4510;;;288;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
5359;R406DK;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4510;;;291;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
61691;R6032R-B3;Auf-Zu-Kugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;32;6;600 kPa;600 kPa;;100 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;;;;270;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 32\"
5168;H6100SP;"Hubventil (teildruckentlastet)";H;Ventil;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;100;16;1600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;274;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\SP\DN 100\"
61688;R6015R-B1;Auf-Zu-Kugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;15 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;;;;269;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 15\"
4929;LR230A;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;;AC 230 V;5 Nm;IP54;LR230A;LR230A_datasheet_de-ch.pdf;;PIC_EU_LR230A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;310;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\LR..A (5 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC 230 V\"
101663;SRF24A-SR-S2-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NO;"90 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-SR-S2-O;SRF24A-SR-S2-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;244;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5385;R415;Auf-Zu-Kugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;400 kPa;8.6 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Absperrventil;ZR24-2;ZR4515;;;310;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Aussengewinde, 2-Weg\DN 15\"
5365;R414D;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;15;16;2700 kPa;1400 kPa;;400 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4515;;;294;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 15\"
5175;H715N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH715;;;266;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 15\"
5173;H713N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH715;;;266;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 15\"
5367;R418D;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;20;16;2700 kPa;1400 kPa;;400 kPa;10 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4520;;;293;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 20\"
61692;R6040R-B3;Auf-Zu-Kugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;40;6;600 kPa;600 kPa;;100 kPa;31 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;;;;274;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 40\"
101665;SRF24A-SR-5-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NO;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SR-5-O;SRF24A-SR-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;233;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
101662;SRF24A-SR-S2;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NC;"90 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-SR-S2;SRF24A-SR-S2_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;240;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5366;R417D;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;20;16;2700 kPa;1400 kPa;;400 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4520;;;295;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 20\"
101664;SRF24A-SR-5;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NC;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SR-5;SRF24A-SR-5_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;239;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
5386;R420;Auf-Zu-Kugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;400 kPa;21 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Absperrventil;ZR24-2;ZR4520;;;309;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Aussengewinde, 2-Weg\DN 20\"
61697;R7020R6P3-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;20;6;600 kPa;600 kPa;;100 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Regelventil;;;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 3-Weg\DN 20\"
61307;ZD6N-H100;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-H100;;;"PIC_EU_ZD6N-H_Manual control_BW.jpg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;172;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
5170;H6150SP;"Hubventil (teildruckentlastet)";H;Ventil;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_de-ch.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;150;16;1600 kPa;;;;320 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;272;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\SP\DN 150\"
4927;LR24A-S;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;"1 x EPU";AC/DC 24 V;5 Nm;IP54;LR24A-S;LR24A-S_datasheet_de-ch.pdf;;PIC_EU_LR24A-S_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;317;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\LR..A (5 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5368;R419D;Regelkugelhahn;RKH;Ventil;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;20;16;2700 kPa;1400 kPa;;400 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;;ZR4520;;;290;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 20\"
101666;SRF24A-SR-S2-5;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NC;"90 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-SR-S2-5;SRF24A-SR-S2-5_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;247;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
101667;SRF24A-SR-S2-5-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NO;"90 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-SR-S2-5-O;SRF24A-SR-S2-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;252;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
61693;R6050R-B3;Auf-Zu-Kugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_de-ch.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;50;6;600 kPa;600 kPa;;100 kPa;49 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;;;;271;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Flansch, 2-Weg, PN 6\DN 50\"
61695;R7015R1P6-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Regelventil;;;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 3-Weg\DN 15\"
5174;H714N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH715;;;269;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 15\"
4926;LR24A-MF;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;5 Nm;IP54;LR24A-MF;LR24A-MF_datasheet_de-ch.pdf;;PIC_EU_LR24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN|CR24-A3|CR24-B3|CRK24-B1;;;;304;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\LR..A (5 Nm)\Kugelhahn-Linkage\stetig, MF\AC/DC 24 V\"
61308;ZD6N-H150;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-H150;;;"PIC_EU_ZD6N-H_Manual control_BW.jpg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;168;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
61694;R7015RP63-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Regelventil;;;;;303;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 3-Weg\DN 15\"
4928;LR24A-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;5 Nm;IP54;LR24A-SR;LR24A-SR_datasheet_de-ch.pdf;;PIC_EU_LR24A_SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\LR..A (5 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
61698;R7025R10-B2;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;25;6;600 kPa;600 kPa;;100 kPa;10 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Regelventil;;;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 3-Weg\DN 25\"
61696;R7015R4-B1;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Regelventil;;;;;291;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 3-Weg\DN 15\"
5171;H711N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH715;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 15\"
4930;LR230A-S;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;"1 x EPU";AC 230 V;5 Nm;IP54;LR230A-S;LR230A-S_datasheet_de-ch.pdf;;PIC_EU_LR230A-S_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;322;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\LR..A (5 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC 230 V\"
4931;LRC24A-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;5 Nm;IP54;LRC24A-SR;LRC24A-SR_datasheet_de-ch.pdf;;PIC_EU_LR24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;277;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Schnellläufer-Antriebe\LRC..A (5 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5172;H712N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH715;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 15\"
61309;ZD6N-S200;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-S200;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;199;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
4934;LRF24-S;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;"2 x EPU";AC/DC 24 V;4 Nm;IP54;LRF24-S;LRF24-S_datasheet_de-ch.pdf;;PIC_EU_LRF..-S2_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;330;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
4932;LRF24;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC/DC 24 V;4 Nm;IP54;LRF24;LRF24_datasheet_de-ch.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;337;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
5393;R415D;Auf-Zu-Kugelhahn;KH;Ventil;2...130°C;;;;;;;;;;;;R4..D(K);R4..D(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;15;16;2700 kPa;1400 kPa;;800 kPa;12 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Absperrventil;;ZR4515;;;293;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Aussengewinde, 2-Weg\DN 15\"
127112;CQ24A-MPL;"Drehantrieb (ZoneTight)";QCV;Antrieb;;kommunikativ;;MP-Bus;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-MPL;CQ24A-MPL_datasheet_de-ch.pdf;;PIC_EU_CQ24A-MPL_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK2-GEN|ZFP2-MP|ZN230-24MP;ZCQ-E|ZCQ-W;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
127107;CQ24A;"Drehantrieb (ZoneTight)";QCV;Antrieb;;Auf-Zu|3-Punkt;;;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A;CQ24A_datasheet_de-ch.pdf;;PIC_EU_CQ24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;282;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
5180;H750N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH750;;;270;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 50\"
102367;LR24A-MOD;Drehantrieb;;Antrieb;;kommunikativ;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;5 Nm;IP54;LR24A-MOD;LR24A-MOD_datasheet_de-ch.pdf;;PIC_EU_LR24A-MP_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;275;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\LR..A (5 Nm)\Kugelhahn-Linkage\stetig, MOD\AC/DC 24 V\"
5179;H740N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH740;;;268;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 40\"
127110;CQ230A;"Drehantrieb (ZoneTight)";QCV;Antrieb;;Auf-Zu|3-Punkt;;;;"75 s";;;;AC 230 V;1 Nm;IP40;CQ230A;CQ230A_datasheet_de-ch.pdf;;PIC_EU_CQ24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;266;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
61311;ZD6N-S350;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-S350;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";350;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;191;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
5387;R425;Auf-Zu-Kugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;400 kPa;26 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Absperrventil;ZR24-2;ZR4525;;;297;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Aussengewinde, 2-Weg\DN 25\"
61319;SRF24A-SZ-S2;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NC;"90 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-S2;SRF24A-SZ-S2_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;318;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
61310;ZD6N-S250;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-S250;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";250;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;207;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
61320;SRF24A-SZ-S2-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NO;"90 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-S2-O;SRF24A-SZ-S2-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;322;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5391;R450;Auf-Zu-Kugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;50;16;1600 kPa;1400 kPa;;400 kPa;49 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Absperrventil;ZR24-2;ZR4550;;;300;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Aussengewinde, 2-Weg\DN 50\"
61703;R7020R-B1;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;20;6;600 kPa;600 kPa;;100 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Umschaltventil;;;;;287;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Flansch, 3-Weg, PN 6 \DN 20\"
61316;SRF24A-SZ;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NC;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SZ;SRF24A-SZ_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;313;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5178;H732N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH732;;;265;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 32\"
5176;H720N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;20;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH720;;;266;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 20\"
5181;H764N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;65;16;1600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;ZH765;;;269;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 65\"
5182;H765N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;65;16;1600 kPa;;;;63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;ZH765;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 65\"
5392;R410DK;Auf-Zu-Kugelhahn;KH;Ventil;2...130°C;;;;;;;;;;;;R4..D(K);R4..D(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;800 kPa;4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Absperrventil;;ZR4510;;;294;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
61700;R7040R16-B3;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;40;6;600 kPa;600 kPa;;100 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Regelventil;;;;;297;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 3-Weg\DN 40\"
61702;R7015R-B1;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;15 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Umschaltventil;;;;;287;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Flansch, 3-Weg, PN 6 \DN 15\"
4936;LRF24-SR;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;NC;"150 s";;;;AC/DC 24 V;4 Nm;IP54;LRF24-SR;LRF24-SR_datasheet_de-ch.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;326;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5390;R440;Auf-Zu-Kugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;40;16;1600 kPa;1400 kPa;;400 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Absperrventil;ZR24-2;ZR4540;;;296;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Aussengewinde, 2-Weg\DN 40\"
61699;R7032R16-B3;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;32;6;600 kPa;600 kPa;;100 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Regelventil;;;;;300;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 3-Weg\DN 32\"
4935;LRF24-S-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"2 x EPU";AC/DC 24 V;4 Nm;IP54;LRF24-S-O;LRF24-S-O_datasheet_de-ch.pdf;;PIC_EU_LRF..-S2_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;328;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
5389;R432;Auf-Zu-Kugelhahn;KH;Ventil;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;400 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Absperrventil;ZR24-2;ZR4532;;;302;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Aussengewinde, 2-Weg\DN 32\"
61705;R7032R-B3;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;32;6;600 kPa;600 kPa;;100 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Umschaltventil;;;;;283;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Flansch, 3-Weg, PN 6 \DN 32\"
61704;R7025R-B2;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;25;6;600 kPa;600 kPa;;100 kPa;26 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Umschaltventil;;;;;280;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Flansch, 3-Weg, PN 6 \DN 25\"
127111;CQ24A-SZ;"Drehantrieb (ZoneTight)";QCV;Antrieb;;stetig;DC 0.5...10 V;;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-SZ;CQ24A-SZ_datasheet_de-ch.pdf;;PIC_EU_CQ24A-SZ_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;CR24-A3|CR24-B3;ZCQ-E|ZCQ-W;;;249;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
5394;R420D;Auf-Zu-Kugelhahn;KH;Ventil;2...130°C;;;;;;;;;;;;R4..D(K);R4..D(K)_datasheet_de-ch.pdf;;PIC_EU_R415D_01_4C.jpg;20;16;2700 kPa;1400 kPa;;800 kPa;25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Absperrventil;;ZR4520;;;293;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Aussengewinde, 2-Weg\DN 20\"
61701;R7050R25-B3;Regelkugelhahn;RKH;Ventil;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;50;6;600 kPa;600 kPa;;100 kPa;25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Regelventil;;;;;303;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 3-Weg\DN 50\"
4937;LRF230;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC 230 V;4 Nm;IP54;LRF230;LRF230_datasheet_de-ch.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;338;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
5177;H725N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;25;16;1600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;ZH725;;;269;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 25\"
61317;SRF24A-SZ-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NO;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-O;SRF24A-SZ-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;313;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
4933;LRF24-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC/DC 24 V;4 Nm;IP54;LRF24-O;LRF24-O_datasheet_de-ch.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;331;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
61826;SRFA-5;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-5;SRFA-5_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;288;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 24...240V / DC 24...125V\"
61356;NRF230A-3-S2;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NC;"90 s";;;"2 x EPU";AC 230 V;10 Nm;IP54;NRF230A-3-S2;NRF230A-3-S2_datasheet_de-ch.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;314;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
140733;NR24A-MOD;Drehantrieb;;Antrieb;;kommunikativ;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NR24A-MOD;NR24A-MOD_datasheet_de-ch.pdf;;PIC_EU_LR24A-MP_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;256;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\NR..A (10 Nm)\Kugelhahn-Linkage\stetig, MOD\AC/DC 24 V\"
4938;LRF230-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC 230 V;4 Nm;IP54;LRF230-O;LRF230-O_datasheet_de-ch.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;333;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
5469;H7025Y10-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;25;40;4000 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;262;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN40, Flansch\3-Weg\Y\DN 25\"
5184;H780N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;80;16;1600 kPa;;;;100 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;ZH780;;;265;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 80\"
61706;R7040R-B3;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;40;6;600 kPa;600 kPa;;100 kPa;31 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Umschaltventil;;;;;283;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Flansch, 3-Weg, PN 6 \DN 40\"
5186;H7125N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;125;16;1600 kPa;;;;220 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-D;ZH7125;;;268;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 125\"
127225;SRC24A-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;20 Nm;IP54;SRC24A-SR;SRC24A-SR_datasheet_de-ch.pdf;;PIC_EU_SRC24A-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;221;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Schnellläufer-Antriebe\SRC..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
4942;LRQ24A-SZ;Superschnellläufer-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;;"9 s";;;;AC/DC 24 V;4 Nm;IP54;LRQ24A-SZ;LRQ24A-SZ_datasheet_de-ch.pdf;;PIC_EU_LRQ24A-neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;315;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Superschnellläufer-Antriebe\LRQ..A (4 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
61355;NRF230A-3-O;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NO;"90 s";;;;AC 230 V;10 Nm;IP54;NRF230A-3-O;NRF230A-3-O_datasheet_de-ch.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;313;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
61354;NRF230A-3;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NC;"90 s";;;;AC 230 V;10 Nm;IP54;NRF230A-3;NRF230A-3_datasheet_de-ch.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;311;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
61387;R6065W63-S8;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_de-ch.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;65;16;1600 kPa;690 kPa;;400 kPa;63 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;ZR24-F05;;;;321;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 65\"
5465;H7200W630-S7;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..W..S7;H7..W..S7_datasheet_de-ch.pdf;;PIC_EU_H7..W..S7_01_SW.jpg;200;16;1600 kPa;;;;630 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-D;;;;275;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\W\DN 200\"
4943;NRF24A-SZ;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NC;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NRF24A-SZ;NRF24A-SZ_datasheet_de-ch.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;311;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
145518;NV24A-MOD;Hubantrieb;;Antrieb;;kommunikativ;;"Modbus RTU";;;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NV24A-MOD;NV24A-MOD_datasheet_de-ch.pdf;;PIC_EU_NV24ALON_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;294;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\NV..A (1000N)\stetig, MOD\AC/DC 24 V\"
4939;LRF230-S;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;"2 x EPU";AC 230 V;4 Nm;IP54;LRF230-S;LRF230-S_datasheet_de-ch.pdf;;PIC_EU_LRF..-S2_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;338;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
5185;H7100N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;100;16;1600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;ZH7100;;;265;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 100\"
5183;H779N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;80;16;1600 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;ZH780;;;268;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 80\"
5187;H7150N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;150;16;1600 kPa;;;;320 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-D;ZH7150;;;263;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\N\DN 150\"
5470;H7032Y16-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;32;40;4000 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;257;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN40, Flansch\3-Weg\Y\DN 32\"
61707;R7050R-B3;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_de-ch.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;50;6;600 kPa;600 kPa;;100 kPa;49 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Flansch;;Wasser;Umschaltventil;;;;;282;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Flansch, 3-Weg, PN 6 \DN 50\"
5468;H7020Y6P3-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;20;40;4000 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;261;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN40, Flansch\3-Weg\Y\DN 20\"
5188;H711R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;266;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 15\"
61734;SRQ24A;Superschnellläufer-Drehantrieb;;Antrieb;;Auf-Zu;;;;"9 s";;;;AC/DC 24 V;16 Nm;IP54;SRQ24A;SRQ24A_datasheet_de-ch.pdf;;PIC_EU_GR230A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Superschnellläufer-Antriebe\SRQ..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
4944;NRF24A-SZ-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NO;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NRF24A-SZ-O;NRF24A-SZ-O_datasheet_de-ch.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
61823;R3050-BL4;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;500 kPa;;350 kPa;75 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2350;;;291;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, L-Bohrung\DN 50\"
5466;H7250W1000-S7;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..W..S7;H7..W..S7_datasheet_de-ch.pdf;;PIC_EU_H7..W..S7_01_SW.jpg;250;16;1600 kPa;;;;1000 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-D;;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\3-Weg\W\DN 250\"
61822;R3040-BL4;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;500 kPa;;350 kPa;47 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2340;;;294;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, L-Bohrung\DN 40\"
61357;NRF230A-3-S2-O;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NO;"90 s";;;"2 x EPU";AC 230 V;10 Nm;IP54;NRF230A-3-S2-O;NRF230A-3-S2-O_datasheet_de-ch.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
4940;LRF230-S-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"2 x EPU";AC 230 V;4 Nm;IP54;LRF230-S-O;LRF230-S-O_datasheet_de-ch.pdf;;PIC_EU_LRF..-S2_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;339;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
5467;H7015Y4-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;15;40;4000 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN40, Flansch\3-Weg\Y\DN 15\"
4941;LRQ24A-SR;Superschnellläufer-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"9 s";;;;AC/DC 24 V;4 Nm;IP54;LRQ24A-SR;LRQ24A-SR_datasheet_de-ch.pdf;;PIC_EU_LRQ24A-neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;326;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Superschnellläufer-Antriebe\LRQ..A (4 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
253470;CQ24A-SZ-T;"Drehantrieb (ZoneTight)";QCV;Antrieb;;stetig;DC 0.5...10 V;;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-SZ-T;CQ24A-SZ-T_datasheet_de-ch.pdf;;PIC_EU_CQ24A-SZ-T_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;CR24-A3|CR24-B3;ZCQ-E|ZCQ-W;;;248;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
61832;SRFA-S2;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;"2 x EPU";AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-S2;SRFA-S2_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;279;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 24...240V / DC 24...125V\"
4945;NRF24A-SZ-S2;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NC;"90 s";;;"2 x EPU";AC/DC 24 V;10 Nm;IP54;NRF24A-SZ-S2;NRF24A-SZ-S2_datasheet_de-ch.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;322;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
4949;NRFD230A-3-S2;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NC;"35 s";;;"2 x EPU";AC 230 V;5 Nm;IP54;NRFD230A-3-S2;NRFD230A-3-S2_datasheet_de-ch.pdf;;PIC_EU_NRFD230A-3_S2_neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;314;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
61398;SRF230A-S2-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"2 x EPU";AC 230 V;20 Nm;IP54;SRF230A-S2-O;SRF230A-S2-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;297;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
