PdmarticleID;Bezeichnung;Produktfamilie;"Produktfamilie kurz";Produkttyp;Mediumstemperatur;Ansteuerung;"Arbeitsbereich Y";Kommunikation;"Notstellposition (POP) stromlos";"Laufzeit Motor";"Stellzeit Motor";Stellkraft;Hilfsschalter;Nennspannung;Nenndrehmoment;"Schutzart IEC/EN";Datenblattname;"Datenblatt PDF";3432;"Produktbild 4c/bw";DN;PN;"Zulässiger Druck ps";"Schliessdruck Δps";"Differenzdruck ∆pmin Wert";"Differenzdruck Δpmax Wert";kvs;"kvs (Sequenz I)";"kvs (Sequenz II)";kvmax;"kv variabel";"kvs theor.";"kv (Werkseinstellung)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax ger.";"Leckrate Regelpfad";"Anzahl Rohranschlüsse";"Rohranschluss Typ";Messstutzen;Medien;"Anwendung Ventil";"Elektrisches Zubehör";"Mechanisches Zubehör";V0;V1;Versions-Nr;Pfad
4946;NRF24A-SZ-S2-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NO;"90 s";;;"2 x EPU";AC/DC 24 V;10 Nm;IP54;NRF24A-SZ-S2-O;NRF24A-SZ-S2-O_datasheet_de-ch.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;320;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
5473;H7065Y63-S4;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;65;40;4000 kPa;;;;63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;262;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN40, Flansch\3-Weg\Y\DN 65\"
5189;H712R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;263;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 15\"
61399;SRF230A-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC 230 V;20 Nm;IP54;SRF230A-O;SRF230A-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;289;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 230 V\"
4950;NRFD230A-3-S2-O;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NO;"35 s";;;"2 x EPU";AC 230 V;5 Nm;IP54;NRFD230A-3-S2-O;NRFD230A-3-S2-O_datasheet_de-ch.pdf;;PIC_EU_NRFD230A-3_S2_neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;313;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
253471;CQ24A-MPL-T;"Drehantrieb (ZoneTight)";QCV;Antrieb;;kommunikativ;;MP-Bus;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-MPL-T;CQ24A-MPL-T_datasheet_de-ch.pdf;;PIC_EU_CQ24A-MPL-T-ret_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK2-GEN|ZFP2-MP|ZN230-24MP;ZCQ-E|ZCQ-W;;;277;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
61396;R6150W320-S8;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_de-ch.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;150;16;1600 kPa;690 kPa;;400 kPa;320 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;ZR24-F05;;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 150\"
5190;H713R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 15\"
4947;NRFD230A-3;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NC;"35 s";;;;AC 230 V;5 Nm;IP54;NRFD230A-3;NRFD230A-3_datasheet_de-ch.pdf;;PIC_EU_NRFD230A-3_neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;318;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
5191;H714R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 15\"
5471;H7040Y25-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;40;40;4000 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;262;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN40, Flansch\3-Weg\Y\DN 40\"
61400;SRF24A-S2-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-S2-O;SRF24A-S2-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;308;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
253468;CQ24A-T;"Drehantrieb (ZoneTight)";QCV;Antrieb;;Auf-Zu|3-Punkt;;;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-T;CQ24A-T_datasheet_de-ch.pdf;;PIC_EU_CQ24A-T_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;248;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
61830;SRFA;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA;SRFA_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;290;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 24...240V / DC 24...125V\"
253469;CQ230A-T;"Drehantrieb (ZoneTight)";QCV;Antrieb;;Auf-Zu|3-Punkt;;;;"75 s";;;;AC 230 V;1 Nm;IP40;CQ230A-T;CQ230A-T_datasheet_de-ch.pdf;;PIC_EU_CQ24A-T_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;254;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
5193;H720R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;20;6;600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;269;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 20\"
5476;H7015X4-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;15;25;2500 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;257;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\3-Weg\X\DN 15\"
61827;SRFA-5-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-5-O;SRFA-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;277;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 24...240V / DC 24...125V\"
5192;H715R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;264;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 15\"
5472;H7050Y40-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;50;40;4000 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;261;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN40, Flansch\3-Weg\Y\DN 50\"
61829;SRFA-S2-5-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"2 x EPU";AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-S2-5-O;SRFA-S2-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;287;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 24...240V / DC 24...125V\"
5474;H7080Y100-S4;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;80;40;4000 kPa;;;;100 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;263;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN40, Flansch\3-Weg\Y\DN 80\"
5475;H7100Y160-S4;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;100;40;4000 kPa;;;;160 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;262;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN40, Flansch\3-Weg\Y\DN 100\"
61389;R6080W100-S8;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_de-ch.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;80;16;1600 kPa;690 kPa;;400 kPa;100 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;ZR24-F05;;;;307;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 80\"
4948;NRFD230A-3-O;Federrücklauf-Drehantrieb;;Antrieb;;3-Punkt;;;NO;"35 s";;;;AC 230 V;5 Nm;IP54;NRFD230A-3-O;NRFD230A-3-O_datasheet_de-ch.pdf;;PIC_EU_NRFD230A-3_neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;316;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\3-Punkt\AC 230 V\"
61831;SRFA-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-O;SRFA-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;281;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 24...240V / DC 24...125V\"
61393;R6100W160-S8;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_de-ch.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;100;16;1600 kPa;690 kPa;;400 kPa;160 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;ZR24-F05;;;;314;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 100\"
61395;R6125W250-S8;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_de-ch.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;125;16;1600 kPa;690 kPa;;400 kPa;250 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Regelventil;ZR24-F05;;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 125\"
61828;SRFA-S2-5;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;"2 x EPU";AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-S2-5;SRFA-S2-5_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 24...240V / DC 24...125V\"
272362;EP015R+MP;"Kommunikationsfähiger Regelkugelhahn mit sensorgeführter Durchflussregelung";EPIV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_de-ch.pdf;;PIC_EU_EP040R+MP_4C.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;;;;;;2.9 m³/h;;0.35 l/s;21 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;311;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MP\"
5194;H725R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;25;6;600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;265;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 25\"
4957;SR24A-SR-5;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A-SR-5;SR24A-SR-5_datasheet_de-ch.pdf;;PIC_EU_SR24A-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;343;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
4951;SR24A;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A;SR24A_datasheet_de-ch.pdf;;PIC_EU_SR24A_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;346;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4952;SR24A-MF;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;;SR24A-MF_datasheet_de-ch.pdf;;PIC_EU_SR24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN;;;;350;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Kugelhahn-Linkage\stetig, MF\AC/DC 24 V\"
5477;H7020X6P3-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;20;25;2500 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;252;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\3-Weg\X\DN 20\"
5481;H7050X40-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;50;25;2500 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;254;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\3-Weg\X\DN 50\"
69684;R2050-25-S4;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2350;;;297;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 50\"
61406;SRF24A-SZ-5;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NC;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-5;SRF24A-SZ-5_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
61401;SRF24A-5;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-5;SRF24A-5_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;283;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
61402;SRF24A-5-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-5-O;SRF24A-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;279;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
61833;SRFA-S2-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"2 x EPU";AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-S2-O;SRFA-S2-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;286;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC 24...240V / DC 24...125V\"
5199;H779R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;80;6;600 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;;;;264;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 80\"
5483;H7080X100-S4;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;80;25;2500 kPa;;;;100 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;250;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\3-Weg\X\DN 80\"
5198;H764R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;65;6;600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;;;;265;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 65\"
5478;H7025X10-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;25;25;2500 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;256;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\3-Weg\X\DN 25\"
5479;H7032X16-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;32;25;2500 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;255;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\3-Weg\X\DN 32\"
272612;EP050R+MP;"Kommunikationsfähiger Regelkugelhahn mit sensorgeführter Durchflussregelung";EPIV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_de-ch.pdf;;PIC_EU_EP040R+MP_4C.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;;;;;;32.0 m³/h;;4.8 l/s;288 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;276;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MP\"
272610;EP032R+MP;"Kommunikationsfähiger Regelkugelhahn mit sensorgeführter Durchflussregelung";EPIV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_de-ch.pdf;;PIC_EU_EP040R+MP_4C.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;;;;;;14.2 m³/h;;1.8 l/s;108 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;286;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MP\"
69685;R2050-40-S4;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;40 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2350;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 50\"
69705;R3032-BL2;Umschaltkugelhahn;KH;Ventil;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;32;16;1600 kPa;500 kPa;;350 kPa;9 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Umschaltventil;;ZR2332;;;290;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Umschalt-Kugelhahnen\Innengewinde, 3-Weg, L-Bohrung\DN 32\"
63756;RV24A-MF;Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;;;"120 s / 40 mm";4500 N;;AC/DC 24 V;;IP54;RV24A-MF;RV24A-MF_datasheet_de-ch.pdf;;PIC_EU_RV24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN;;;;415;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\RV..A (4500N)\stetig, MF\AC/DC 24 V\"
5197;H750R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;50;6;600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;264;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 50\"
5200;H7100R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;100;6;600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;;;;265;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 100\"
61403;SRF24A-S2-5;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-S2-5;SRF24A-S2-5_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
61405;SRF230A-S2-5;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;"2 x EPU";AC 230 V;20 Nm;IP54;SRF230A-S2-5;SRF230A-S2-5_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 230 V\"
272608;EP020R+MP;"Kommunikationsfähiger Regelkugelhahn mit sensorgeführter Durchflussregelung";EPIV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_de-ch.pdf;;PIC_EU_EP040R+MP_4C.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;;;;;;4.9 m³/h;;0.65 l/s;39 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;288;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MP\"
5196;H740R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;40;6;600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;267;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 40\"
5221;R405K;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;0.25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4510;;;308;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
69686;R2050-S4;Auf-Zu-Kugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;1000 kPa;49 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Absperrventil;;ZR2350;;;287;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Innengewinde, 2-Weg\DN 50\"
4956;SR24A-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A-SR;SR24A-SR_datasheet_de-ch.pdf;;PIC_EU_SR24A-SR_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;322;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
69679;R2020-8P6-S2;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;8.6 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2320;;;308;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 20\"
4953;SR24A-MF-5;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A-MF-5;SR24A-MF-5_datasheet_de-ch.pdf;;PIC_EU_SR24A-MF-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN;;;;350;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Drosselklappen-Linkage\stetig, MF\AC/DC 24 V\"
5195;H732R;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_de-ch.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;32;6;600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;264;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN6, Flansch\3-Weg\Reduziert\DN 32\"
272611;EP040R+MP;"Kommunikationsfähiger Regelkugelhahn mit sensorgeführter Durchflussregelung";EPIV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_de-ch.pdf;;PIC_EU_EP040R+MP_4C.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;;;;;;21.3 m³/h;;2.5 l/s;150 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;279;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MP\"
5480;H7040X25-S2;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;40;25;2500 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;254;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\3-Weg\X\DN 40\"
4955;SR24A-S;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;"1 x EPU";AC/DC 24 V;20 Nm;IP54;SR24A-S;SR24A-S_datasheet_de-ch.pdf;;PIC_EU_SR24A-S_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;330;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC/DC 24 V\"
61404;SRF230A-5;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC 230 V;20 Nm;IP54;SRF230A-5;SRF230A-5_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;304;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 230 V\"
272609;EP025R+MP;"Kommunikationsfähiger Regelkugelhahn mit sensorgeführter Durchflussregelung";EPIV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_de-ch.pdf;;PIC_EU_EP040R+MP_4C.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;;;;;;8.6 m³/h;;1.15 l/s;69 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;281;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MP\"
272617;EV015R+BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;5 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";EV..R+BAC;EV..R+BAC_datasheet_de-ch.pdf;;PIC_EU_EV032R+BAC_4C.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;;;;;;2.9 m³/h;;0.35 l/s;21 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;Z-STRJ.1|ZK1-GEN;;;;274;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5482;H7065X63-S4;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;65;25;2500 kPa;;;;63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;252;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\3-Weg\X\DN 65\"
99762;ZD6N-S450;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-S450;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";450;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;177;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
61412;SRF24A-S2-5-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-S2-5-O;SRF24A-S2-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;292;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
61408;SRF24A-SZ-S2-5;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NC;"90 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-S2-5;SRF24A-SZ-S2-5_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;311;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
61410;SRF230A-S2-5-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;"2 x EPU";AC 230 V;20 Nm;IP54;SRF230A-S2-5-O;SRF230A-S2-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 230 V\"
5486;H6015XP63-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;302;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 15\"
5222;R406K;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;0.4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4510;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
275742;NV230A-TPC;Hubantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;;"150 s / 20 mm";1000 N;;AC 230 V;;IP54;NV230A-TPC;NV230A-TPC_datasheet_de-ch.pdf;;PIC_EU_NV230A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;153;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\NV..A (1000N)\Auf-Zu, 3-Punkt\AC 230 V\"
5227;R410;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;1 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4515;;;321;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 15\"
61409;SRF24A-SZ-S2-5-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NO;"90 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-S2-5-O;SRF24A-SZ-S2-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;314;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
5487;H6015X1-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;303;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 15\"
5223;R407K;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4510;;;303;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
69775;GRK24A-SR-5;SuperCap-Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;"NC / NO";"150 s";;;;AC/DC 24 V;40 Nm;IP54;GRK24A-SR-5;GRK24A-SR-5_datasheet_de-ch.pdf;;PIC_EU_GRKA_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;294;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SuperCap-Antriebe\GRK..A\stetig\AC/DC 24 V\"
99763;ZD6N-S500;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-S500;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;178;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
99761;ZD6N-S400;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-S400;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;174;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
99759;ZD6N-S100;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-S100;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;176;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
272622;EV050R+BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;20 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";EV..R+BAC;EV..R+BAC_datasheet_de-ch.pdf;;PIC_EU_EV032R+BAC_4C.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;;;;;;32.0 m³/h;;4.8 l/s;288 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;Z-STRJ.1|ZK1-GEN;;;;269;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5489;H6015X2P5-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;301;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 15\"
272618;EV020R+BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;5 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";EV..R+BAC;EV..R+BAC_datasheet_de-ch.pdf;;PIC_EU_EV032R+BAC_4C.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;;;;;;4.9 m³/h;;0.65 l/s;39 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;Z-STRJ.1|ZK1-GEN;;;;266;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
275830;GRC24G-MF-T-5;IP66/Nema4-Antrieb;;Antrieb;;stetig;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;40 Nm;IP66;GRC24G-MF-T-5;GRC24G-MF-T-5_datasheet_de-ch.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG|ZK1-GEN|ZK2-GEN;;;;194;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\IP66/Nema4-Antriebe\GRC..G\Drosselklappen-Linkage\stetig, MF\AC/DC 24 V\"
5224;R408K;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;1 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4510;;;306;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
4967;SR230P;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;;AC 230 V;20 Nm;"IP66 + IP67";SR230P;SR230P_datasheet_de-ch.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;352;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC 230 V\"
4960;SR230A-S;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;"1 x EPU";AC 230 V;20 Nm;IP54;SR230A-S;SR230A-S_datasheet_de-ch.pdf;;PIC_EU_SR230A-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;333;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC 230 V\"
5225;R409K;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4510;;;304;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 10\"
4968;SR24P;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;;AC/DC 24 V;20 Nm;"IP66 + IP67";SR24P;SR24P_datasheet_de-ch.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;323;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4958;SR24P-SR;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;"IP66 + IP67";SR24P-SR;SR24P-SR_datasheet_de-ch.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;316;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\Kugelhahn-Linkage\stetig \AC/DC 24 V\"
99760;ZD6N-S150;Drosselklappe;;Antrieb;;Manuell;;;;;;;;;;;ZD6N-S150;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";150;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;183;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
4993;GV12-24-SR-T;Grosshubantrieb;;Antrieb;;stetig;DC 2...10 V;;;;"82 s / 65 mm";"12000 N";;"AC/DC 24 V";;IP65;GV12-24-SR-T;GV12-24-SR-T_datasheet_de-ch.pdf;;PIC_EU_GV12-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;309;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\GV.. (12000N)\stetig\AC/DC 24 V\"
61407;SRF24A-SZ-5-O;Federrücklauf-Drehantrieb;;Antrieb;;stetig;DC 0.5...10 V;;NO;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-5-O;SRF24A-SZ-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;296;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
5488;H6015X1P6-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;302;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 15\"
272619;EV025R+BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;5 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";EV..R+BAC;EV..R+BAC_datasheet_de-ch.pdf;;PIC_EU_EV032R+BAC_4C.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;;;;;;8.6 m³/h;;1.15 l/s;69 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;Z-STRJ.1|ZK1-GEN;;;;265;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
61411;SRF230A-5-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC 230 V;20 Nm;IP54;SRF230A-5-O;SRF230A-5-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;297;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 230 V\"
5484;H7100X160-S4;Hubventil;H;Ventil;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_de-ch.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;100;25;2500 kPa;;;;160 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Flansch;;Wasser;Regelventil;;;;;251;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\3-Weg\X\DN 100\"
4959;SR230A;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"90 s";;;;AC 230 V;20 Nm;IP54;SR230A;SR230A_datasheet_de-ch.pdf;;PIC_EU_SR230A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;341;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu, 3-Punkt\AC 230 V\"
272620;EV032R+BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;10 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";EV..R+BAC;EV..R+BAC_datasheet_de-ch.pdf;;PIC_EU_EV032R+BAC_4C.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;;;;;;14.2 m³/h;;1.8 l/s;108 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;Z-STRJ.1|ZK1-GEN;;;;274;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5226;R409;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4515;;;310;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 15\"
272621;EV040R+BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;10 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";EV..R+BAC;EV..R+BAC_datasheet_de-ch.pdf;;PIC_EU_EV032R+BAC_4C.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;;;;;;21.3 m³/h;;2.5 l/s;150 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Druckunabhängig;Z-STRJ.1|ZK1-GEN;;;;264;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5485;H6015XP4-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;0.4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;303;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 15\"
4961;SR230A-SR-5;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC 230 V;20 Nm;IP54;SR230A-SR-5;SR230A-SR-5_datasheet_de-ch.pdf;;PIC_EU_SR230A-SR-5_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;389;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Drosselklappen-Linkage\stetig\AC 230 V\"
99789;SRC24A-SR-5;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;20 Nm;IP54;SRC24A-SR-5;SRC24A-SR-5_datasheet_de-ch.pdf;;PIC_EU_SRC24A-SR-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;275;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Schnellläufer-Antriebe\SRC..A (20 Nm)\Kugelhahn-Linkage\stetig\AC/DC 24 V\"
277660;DRC24G-7;IP66/Nema4-Antrieb;;Antrieb;;Auf-Zu;;;;"35 s";;;;AC/DC 24 V;90 Nm;IP66;DRC24G-7;DRC24G-7_datasheet_de-ch.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG;;;;108;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\IP66/Nema4-Antriebe\DRC..G\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
276521;DR230A-7;Drehantrieb;;Antrieb;;Auf-Zu;;;;"150 s";;;;AC 230 V;90 Nm;IP54;DR230A-7;DR230A-7_datasheet_de-ch.pdf;;PIC_EU_DRC24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;140;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\DR..A (90 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 230 V\"
5037;NRF24A;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC/DC 24 V;10 Nm;IP54;NRF24A;NRF24A_datasheet_de-ch.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;331;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\NRF..A (10Nm/5Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
4994;GV12-230-3-T;Grosshubantrieb;;Antrieb;;3-Punkt;;;;;"82 s / 65 mm";12000 N;"2 x EPU";AC 230 V;;IP65;GV12-230-3-T;GV12-230-3-T_datasheet_de-ch.pdf;;PIC_EU_GV12-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;315;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\GV.. (12000N)\3-Punkt\AC 230 V\"
99970;SR24P-SR-5;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;"IP66 + IP67";SR24P-SR-5;SR24P-SR-5_datasheet_de-ch.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;254;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\RobustLine-Antriebe\SR..P (20 Nm)\Drosselklappen-Linkage\"
5490;H6015X4-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;298;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 15\"
5232;R417;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;200 kPa;4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4520;;;307;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 20\"
4996;GR230A-5;Drehantrieb;;Antrieb;;Auf-Zu;;;;"150 s";;;;AC 230 V;40 Nm;IP54;GR230A-5;GR230A-5_datasheet_de-ch.pdf;;PIC_EU_GR230A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;316;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\GR..A (40 Nm)\Drosselklappen-Linkage\Auf-Zu, 3-Punkt\AC 230 V\"
276520;DR24A-7;Drehantrieb;;Antrieb;;Auf-Zu;;;;"150 s";;;;AC/DC 24 V;90 Nm;IP54;DR24A-7;DR24A-7_datasheet_de-ch.pdf;;PIC_EU_DRC24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;117;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\DR..A (90 Nm)\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
277661;DRC24A-7;Drehantrieb;;Antrieb;;Auf-Zu;;;;"35 s";;;;AC/DC 24 V;90 Nm;IP54;DRC24A-7;DRC24A-7_datasheet_de-ch.pdf;;PIC_EU_DRC24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;102;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Schnellläufer-Antriebe\DRC..A (90 Nm)\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
4995;GR24A-5;Drehantrieb;;Antrieb;;Auf-Zu;;;;"150 s";;;;AC/DC 24 V;40 Nm;IP54;GR24A-5;GR24A-5_datasheet_de-ch.pdf;;PIC_EU_GR24A-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;324;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\GR..A (40 Nm)\Drosselklappen-Linkage\Auf-Zu, 3-Punkt\AC/DC 24 V\"
4999;GR24A-SR-5;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"150 s";;;;AC/DC 24 V;40 Nm;IP54;GR24A-SR-5;GR24A-SR-5_datasheet_de-ch.pdf;;PIC_EU_GR24A-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;310;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\GR..A (40 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
61507;DRC24G-T-7;IP66/Nema4-Antrieb;;Antrieb;;Auf-Zu;;;;"35 s";;;;AC/DC 24 V;90 Nm;IP66;DRC24G-T-7;DRC24G-T-7_datasheet_de-ch.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG;;;;326;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\IP66/Nema4-Antriebe\DRC..G\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
5233;R418;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;200 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4520;;;309;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 20\"
276522;DR24A-SR-7;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"150 s";;;;AC/DC 24 V;90 Nm;IP54;DR24A-SR-7;DR24A-SR-7_datasheet_de-ch.pdf;;PIC_EU_DRC24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;133;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\DR..A (90 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
5491;H6020X4-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;20;25;2500 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;295;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 20\"
61575;D6500N;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_de-ch.pdf;;PIC_EU_D6..N_black_4C.jpg;500;16;1600 kPa;;;1.5 kPa;;;;24100 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S500;;;294;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Wafer-Type, 2-Weg, PN16\D6..N\"
5492;H6020X6P3-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;20;25;2500 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;302;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 20\"
5495;H6032X10-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;32;25;2500 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;291;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 32\"
5494;H6025X10-S2;Hubventil;H;Ventil;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_de-ch.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;25;25;2500 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser|Dampf;Regelventil;;;;;300;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN25, Flansch\2-Weg\X\DN 25\"
5234;R419;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_de-ch.pdf;;PIC_EU_R4_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;200 kPa;8.6 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4520;;;307;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 2-Weg\DN 20\"
