PdmarticleID;Bezeichnung;Produktfamilie;"Produktfamilie kurz";Produkttyp;Mediumstemperatur;Ansteuerung;"Arbeitsbereich Y";Kommunikation;"Notstellposition (POP) stromlos";"Laufzeit Motor";"Stellzeit Motor";Stellkraft;Hilfsschalter;Nennspannung;Nenndrehmoment;"Schutzart IEC/EN";Datenblattname;"Datenblatt PDF";3432;"Produktbild 4c/bw";DN;PN;"Zulässiger Druck ps";"Schliessdruck Δps";"Differenzdruck ∆pmin Wert";"Differenzdruck Δpmax Wert";kvs;"kvs (Sequenz I)";"kvs (Sequenz II)";kvmax;"kv variabel";"kvs theor.";"kv (Werkseinstellung)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax ger.";"Leckrate Regelpfad";"Anzahl Rohranschlüsse";"Rohranschluss Typ";Messstutzen;Medien;"Anwendung Ventil";"Elektrisches Zubehör";"Mechanisches Zubehör";V0;V1;Versions-Nr;Pfad
5249;R510;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;1 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4515;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 3-Weg\DN 15\"
100475;R3020-2P5-1P6-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;2.5 m³/h;1.6 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2320;;;265;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 20\"
286571;DRC24G-5;IP66/Nema4-Antrieb;;Antrieb;;Auf-Zu;;;;"35 s";;;;AC/DC 24 V;90 Nm;IP66;DRC24G-5;DRC24G-5_datasheet_de-ch.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG;;;;62;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\IP66/Nema4-Antriebe\DRC..G\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
286575;DR24A-MP-5;Drehantrieb;;Antrieb;;stetig|kommunikativ;DC 2...10 V;MP-Bus;;"150 s";;;;AC/DC 24 V;90 Nm;IP54;DR24A-MP-5;DR24A-MP-5_datasheet_de-ch.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;82;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\DR..A (90 Nm)\Drosselklappen-Linkage\stetig, MP\AC/DC 24 V\"
5633;SY4-230-MF-T;"Drehantrieb für Drosselklappen";;Antrieb;;stetig;DC 2...10 V;;;"16 s";;;"2 x EPU";AC 230 V;400 Nm;IP67;SY4-230-MF-T;SY4-230-MF-T_datasheet_de-ch.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK6-GEN;;;;329;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\stetig, MF\AC 230 V\"
5634;SY5-230-MF-T;"Drehantrieb für Drosselklappen";;Antrieb;;stetig;DC 2...10 V;;;"22 s";;;"2 x EPU";AC 230 V;500 Nm;IP67;SY5-230-MF-T;SY5-230-MF-T_datasheet_de-ch.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK6-GEN;;;;324;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY5.. (500 Nm)\stetig, MF\AC 230 V\"
5258;R531;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;200 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4532;;;296;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 3-Weg\DN 32\"
5254;R518;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;200 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4520;;;296;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 3-Weg\DN 20\"
61619;R2020-4-S2;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2320;;;303;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 20\"
286572;DRC24A-5;Drehantrieb;;Antrieb;;Auf-Zu;;;;"35 s";;;;AC/DC 24 V;90 Nm;IP54;DRC24A-5;DRC24A-5_datasheet_de-ch.pdf;;PIC_EU_DRC24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;63;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Schnellläufer-Antriebe\DRC..A (90 Nm)\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
5635;SY6-230-MF-T;"Drehantrieb für Drosselklappen";;Antrieb;;stetig;DC 2...10 V;;;"32 s";;;"2 x EPU";AC 230 V;650 Nm;IP67;SY6-230-MF-T;SY6-230-MF-T_datasheet_de-ch.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK6-GEN;;;;346;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY6.. (750 Nm)\stetig, MF\AC 230 V\"
61620;R2020-6P3-S2;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2320;;;308;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 20\"
61614;R2015-1P6-S1;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2315;;;326;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 15\"
5257;R529;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;200 kPa;10 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4532;;;293;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 3-Weg\DN 32\"
5109;H413B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4515;;;291;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 15\"
100904;P6080W1100EV-BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;20 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";P6..W..EV-BAC;P6..W..EV-BAC_datasheet_de-ch.pdf;;PIC_EU_EnergyValve_black_4C.jpg;80;16;1600 kPa;690 kPa;;340 kPa;;;;;;60 m³/h;;11 l/s;660 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Druckunabhängig;Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;393;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5108;H412B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4515;;;293;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 15\"
5645;SY5-230-SR-T;"Drehantrieb für Drosselklappen";;Antrieb;;stetig;DC 0.5...10 V;;;"22 s";;;"2 x EPU";AC 230 V;500 Nm;IP67;SY5-230-SR-T;SY5-230-SR-T_datasheet_de-ch.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY5.. (500 Nm)\stetig\AC 230 V\"
5104;H532B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_de-ch.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4532|ZH532;;;281;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\3-Weg\B\DN 32\"
100905;P6100W2000EV-BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;40 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";P6..W..EV-BAC;P6..W..EV-BAC_datasheet_de-ch.pdf;;PIC_EU_EnergyValve_black_4C.jpg;100;16;1600 kPa;690 kPa;;340 kPa;;;;;;100 m³/h;;20 l/s;1200 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Druckunabhängig;Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;399;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
61615;R2015-2P5-S1;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2315;;;312;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 15\"
100908;LV24A-TPC;Hubantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;;"150 s / 15 mm";500 N;;AC/DC 24 V;;IP54;LV24A-TPC;LV24A-TPC_datasheet_de-ch.pdf;;PIC_EU_LV24A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;281;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\LV..A (500N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5259;R538;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;40;16;1600 kPa;1400 kPa;;200 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4540;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 3-Weg\DN 40\"
5629;SY4-24-SR-T;"Drehantrieb für Drosselklappen";;Antrieb;;stetig;DC 0.5...10 V;;;"23 s";;;"2 x EPU";AC/DC 24 V;400 Nm;IP67;SY4-24-SR-T;SY4-24-SR-T_datasheet_de-ch.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;304;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\stetig\AC/DC 24 V\"
5260;R548;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;50;16;1600 kPa;1400 kPa;;200 kPa;25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4550;;;295;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 3-Weg\DN 50\"
286574;DR24A-SR-5;Drehantrieb;;Antrieb;;stetig;DC 2...10 V;;;"150 s";;;;AC/DC 24 V;90 Nm;IP54;DR24A-SR-5;DR24A-SR-5_datasheet_de-ch.pdf;;PIC_EU_DRC24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;64;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\DR..A (90 Nm)\Drosselklappen-Linkage\stetig\AC/DC 24 V\"
100906;P6125W3100EV-BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;40 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";P6..W..EV-BAC;P6..W..EV-BAC_datasheet_de-ch.pdf;;PIC_EU_EnergyValve_black_4C.jpg;125;16;1600 kPa;690 kPa;;340 kPa;;;;;;160 m³/h;;31 l/s;1860 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Druckunabhängig;Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;389;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5644;SY4-230-SR-T;"Drehantrieb für Drosselklappen";;Antrieb;;stetig;DC 0.5...10 V;;;"16 s";;;"2 x EPU";AC 230 V;400 Nm;IP67;SY4-230-SR-T;SY4-230-SR-T_datasheet_de-ch.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;314;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\stetig\AC 230 V\"
5255;R522;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;200 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4525;;;293;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 3-Weg\DN 25\"
61616;R2015-4-S1;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2315;;;312;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 15\"
100907;P6150W4500EV-BAC;"Regelkugelhahn mit sensorgeführter Durchfluss- oder Leistungsregelung, Leistungs- und Energiemonitoringfunktion";EV;VA-Einheit;"-10...120°C ";stetig|kommunikativ;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;40 Nm;"IP54 (bei Verwendung von Schutzkappe oder Schutztülle für RJ45-Buchse)";P6..W..EV-BAC;P6..W..EV-BAC_datasheet_de-ch.pdf;;PIC_EU_EnergyValve_black_4C.jpg;150;16;1600 kPa;690 kPa;;340 kPa;;;;;;240 m³/h;;45 l/s;2700 l/min;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Druckunabhängig;Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;395;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
101175;LV230A-TPC;Hubantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;;"150 s / 15 mm";500 N;;AC 230 V;;IP54;LV230A-TPC;LV230A-TPC_datasheet_de-ch.pdf;;PIC_EU_LV230A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;297;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\LV..A (500N)\Auf-Zu, 3-Punkt\AC 230 V\"
61617;R2015-6P3-S1;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2315;;;317;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 15\"
5105;H540B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_de-ch.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4540|ZH540;;;287;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\3-Weg\B\DN 40\"
5256;R523;Regelkugelhahn;RKH;Ventil;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_de-ch.pdf;;PIC_EU_R5_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;200 kPa;10 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Aussengewinde;;Wasser;Regelventil;ZR24-2;ZR4525;;;295;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Aussengewinde, 3-Weg\DN 25\"
286573;DR230A-5;Drehantrieb;;Antrieb;;Auf-Zu;;;;"150 s";;;;AC 230 V;90 Nm;IP54;DR230A-5;DR230A-5_datasheet_de-ch.pdf;;PIC_EU_DRC24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;65;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\DR..A (90 Nm)\Drosselklappen-Linkage\Auf-Zu\AC 230 V\"
5630;SY5-24-SR-T;"Drehantrieb für Drosselklappen";;Antrieb;;stetig;DC 0.5...10 V;;;"30 s";;;"2 x EPU";AC/DC 24 V;500 Nm;IP67;SY5-24-SR-T;SY5-24-SR-T_datasheet_de-ch.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;294;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY5.. (500 Nm)\stetig\AC/DC 24 V\"
5107;H411B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4515;;;300;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 15\"
61618;R2015-S1;Auf-Zu-Kugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;1000 kPa;15 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Absperrventil;;ZR2315;;;307;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Innengewinde, 2-Weg\DN 15\"
5106;H550B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_de-ch.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";3-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4550|ZH550;;;282;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\3-Weg\B\DN 50\"
5114;H432B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4532;;;289;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 32\"
5110;H414B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4515;;;295;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 15\"
5111;H415B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4515;;;292;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 15\"
61623;R2025-6P3-S2;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2325;;;314;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 25\"
61624;R2025-10-S2;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;10 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2325;;;313;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 25\"
61628;R2032-16-S3;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2332;;;306;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 32\"
5265;D6125NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;125;"10 / 16";1600 kPa;;;4 kPa;;;;820 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S150|ZD6N-H150;;;303;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
286671;R3020-4-2P5-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;4 m³/h;2.5 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2320;;;58;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 20\"
286576;DR24A-5;Drehantrieb;;Antrieb;;Auf-Zu;;;;"150 s";;;;AC/DC 24 V;90 Nm;IP54;DR24A-5;DR24A-5_datasheet_de-ch.pdf;;PIC_EU_DRC24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;66;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\DR..A (90 Nm)\Drosselklappen-Linkage\Auf-Zu\AC/DC 24 V\"
5660;SY9-230A-3-T;"Drehantrieb für Drosselklappen";;Antrieb;;Auf-Zu|3-Punkt;;;;"68 s";;;"2 x EPU";AC 230 V;2000 Nm;IP67;SY9-230A-3-T;SY9-230A-3-T_datasheet_de-ch.pdf;;PIC_EU_SY9-SY12_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;295;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY9.. (2000 Nm)\Auf-Zu\AC 230 V\"
5657;SY6-230-3-T;"Drehantrieb für Drosselklappen";;Antrieb;;Auf-Zu|3-Punkt;;;;"38 s";;;"2 x EPU";AC 230 V;650 Nm;IP67;SY6-230-3-T;SY6-230-3-T_datasheet_de-ch.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY6.. (750 Nm)\Auf-Zu\AC 230 V\"
5659;SY8-230A-3-T;"Drehantrieb für Drosselklappen";;Antrieb;;Auf-Zu|3-Punkt;;;;"59 s";;;"2 x EPU";AC 230 V;1500 Nm;IP67;SY8-230A-3-T;SY8-230A-3-T_datasheet_de-ch.pdf;;PIC_EU_SY7-SY8_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY8.. (1500 Nm)\Auf-Zu\AC 230 V\"
5261;D650NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;50;"10 / 16";1600 kPa;;;10 kPa;;;;90 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;309;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
5262;D665NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;65;"10 / 16";1600 kPa;;;7 kPa;;;;180 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;307;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
101177;NV24A-TPC;Hubantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NV24A-TPC;NV24A-TPC_datasheet_de-ch.pdf;;PIC_EU_NV24A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;297;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\NV..A (1000N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
286672;R3020-4-4-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;4 m³/h;4 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2320;;;62;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 20\"
61625;R2025-16-S2;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2325;;;309;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 25\"
101181;SV24A-TPC;Hubantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;;"150 s / 20 mm";1500 N;;AC/DC 24 V;;IP54;SV24A-TPC;SV24A-TPC_datasheet_de-ch.pdf;;PIC_EU_SV24A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;270;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\SV..A (1500N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5115;H440B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4540;;;293;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 40\"
5266;D6150NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;150;"10 / 16";1600 kPa;;;2.5 kPa;;;;1600 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S150|ZD6N-H150;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
5112;H420B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;20;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4520;;;292;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 20\"
5263;D680NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;80;"10 / 16";1600 kPa;;;6 kPa;;;;300 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;305;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
101187;EV230A-TPC;Hubantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;;"150 s / 40 mm";2500 N;;AC 230 V;;IP54;EV230A-TPC;EV230A-TPC_datasheet_de-ch.pdf;;PIC_EU_EV230A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;314;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\EV..A (2500N)\Auf-Zu, 3-Punkt\AC 230 V\"
61622;R2020-S2;Auf-Zu-Kugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;1000 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Absperrventil;;ZR2320;;;298;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Innengewinde, 2-Weg\DN 20\"
5658;SY7-230A-3-T;"Drehantrieb für Drosselklappen";;Antrieb;;Auf-Zu|3-Punkt;;;;"58 s";;;"2 x EPU";AC 230 V;1000 Nm;IP67;SY7-230A-3-T;SY7-230A-3-T_datasheet_de-ch.pdf;;PIC_EU_SY7-SY8_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY7.. (1000 Nm)\Auf-Zu\AC 230 V\"
286583;DRK24A-5;SuperCap-Drehantrieb;;Antrieb;;Auf-Zu;;;"NC / NO";"150 s";;;;AC/DC 24 V;90 Nm;IP54;DRK24A-5;DRK24A-5_datasheet_de-ch.pdf;;PIC_EU_DRK24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;75;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SuperCap-Antriebe\DRK..A\Auf-Zu\AC/DC 24 V\"
287720;CQK24A-SR-O;"SuperCap-Drehantrieb (ZoneTight)";;Antrieb;;stetig;DC 2...10 V;;NO;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQK24A-SR-O;CQK24A-SR-O_datasheet_de-ch.pdf;;PIC_EU_CQK24A-SZ._4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E;;;57;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
5116;H450B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4550;;;291;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 50\"
5113;H425B;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_de-ch.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;25;16;1600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Aussengewinde;;Wasser;Regelventil;ZH24-1;ZH4525;;;296;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Aussengewinde\2-Weg\B\DN 25\"
5655;SY4-230-3-T;"Drehantrieb für Drosselklappen";;Antrieb;;Auf-Zu|3-Punkt;;;;"21 s";;;"2 x EPU";AC 230 V;400 Nm;IP67;SY4-230-3-T;SY4-230-3-T_datasheet_de-ch.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;316;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY4.. (400 Nm)\Auf-Zu\AC 230 V\"
61627;R2025-S2;Auf-Zu-Kugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;1000 kPa;26 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Absperrventil;;ZR2325;;;296;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Innengewinde, 2-Weg\DN 25\"
101192;NVK24A-3-TPC;SuperCap-Hubantrieb;;Antrieb;;3-Punkt;;;"NC / NO";;"150 s / 20 mm";1000 N;;AC 24 V;;IP54;NVK24A-3-TPC;NVK24A-3-TPC_datasheet_de-ch.pdf;;PIC_EU_NVK24A-3-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;333;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\NVK..A (1000N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
101183;SV230A-TPC;Hubantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;;"150 s / 20 mm";1500 N;;AC 230 V;;IP54;SV230A-TPC;SV230A-TPC_datasheet_de-ch.pdf;;PIC_EU_SV230A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;275;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\SV..A (1500N)\Auf-Zu, 3-Punkt\AC 230 V\"
101185;EV24A-TPC;Hubantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;;"150 s / 40 mm";2500 N;;AC/DC 24 V;;IP54;EV24A-TPC;EV24A-TPC_datasheet_de-ch.pdf;;PIC_EU_EV24A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;278;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\EV..A (2500N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
287721;CQK24A;"SuperCap-Drehantrieb (ZoneTight)";;Antrieb;;Auf-Zu;;;NC;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQK24A;CQK24A_datasheet_de-ch.pdf;;PIC_EU_CQK24A-SZ._4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E;;;61;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
5264;D6100NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;100;"10 / 16";1600 kPa;;;4 kPa;;;;580 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;ZR24-F05;ZD6N-S100|ZD6N-H100;;;304;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
286668;R3020-2P5-4-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;2.5 m³/h;4 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2320;;;64;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 20\"
287722;CQK24A-O;"SuperCap-Drehantrieb (ZoneTight)";;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQK24A-O;CQK24A-O_datasheet_de-ch.pdf;;PIC_EU_CQK24A-SZ._4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E;;;58;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
101220;LV24A-SR-TPC;Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;;;"150 s / 15 mm";500 N;;AC/DC 24 V;;IP54;LV24A-SR-TPC;LV24A-SR-TPC_datasheet_de-ch.pdf;;PIC_EU_LV24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;276;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\LV..A (500N)\stetig\AC/DC 24 V\"
101214;NVK230A-3;SuperCap-Hubantrieb;;Antrieb;;3-Punkt;;;"NC / NO";;"150 s / 20 mm";1000 N;;AC 230 V;;IP54;NVK230A-3;NVK230A-3_datasheet_de-ch.pdf;;PIC_EU_NVK230A-3_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;297;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\NVK..A (1000N)\Auf-Zu, 3-Punkt\AC 230 V\"
5663;SY12-230A-3-T;"Drehantrieb für Drosselklappen";;Antrieb;;Auf-Zu|3-Punkt;;;;"74 s";;;"2 x EPU";AC 230 V;3500 Nm;IP67;SY12-230A-3-T;SY12-230A-3-T_datasheet_de-ch.pdf;;PIC_EU_SY9-SY12_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY12.. (3500 Nm)\Auf-Zu\AC 230 V\"
61639;R2040-S3;Auf-Zu-Kugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;1000 kPa;31 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Absperrventil;;ZR2340;;;291;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Innengewinde, 2-Weg\DN 40\"
5122;H620N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_de-ch.pdf;;PIC_EU_H625N_4C.jpg;20;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;272;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\N\DN 20\"
61643;R3015-P25-S1;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;0.25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2315;;;328;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 15\"
5279;R3015-P25-P4-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;0.4 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;348;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
61629;R2032-S3;Auf-Zu-Kugelhahn;KH;Ventil;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;32;16;1600 kPa;1400 kPa;;1000 kPa;32 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Absperrventil;;ZR2332;;;289;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Absperr-Kugelhahnen\Innengewinde, 2-Weg\DN 32\"
5118;H612N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_de-ch.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;271;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\N\DN 15\"
61637;R2040-16-S3;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2340;;;304;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 40\"
287983;D6250WL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..WL;D6..WL_datasheet_de-ch.pdf;;PIC_EU_D6..WL_4C.jpg;250;16;1600 kPa;;;2.5 kPa;;;;4400 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S150;;;103;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..WL\"
287982;D6250W;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..W;D6..W_datasheet_de-ch.pdf;;PIC_EU_D6..W_4C.jpg;250;"6 / 10 / 16";1600 kPa;;;2.5 kPa;;;;4400 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S150;;;95;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..W\"
287984;D6300W;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..W;D6..W_datasheet_de-ch.pdf;;PIC_EU_D6..W_4C.jpg;300;"6 / 10 / 16";1600 kPa;;;2 kPa;;;;7300 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S150;;;92;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..W\"
101216;AVK24A-3-TPC;SuperCap-Hubantrieb;;Antrieb;;3-Punkt;;;"NC / NO";;"150 s / 32 mm";2000 N;;AC 24 V;;IP54;AVK24A-3-TPC;AVK24A-3-TPC_datasheet_de-ch.pdf;;PIC_EU_AVK24A-3-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;323;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\AVK..A (2000N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5661;SY10-230A-3-T;"Drehantrieb für Drosselklappen";;Antrieb;;Auf-Zu|3-Punkt;;;;"73 s";;;"2 x EPU";AC 230 V;2500 Nm;IP67;SY10-230A-3-T;SY10-230A-3-T_datasheet_de-ch.pdf;;PIC_EU_SY9-SY12_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\SY-Antriebe\SY10.. (2500 Nm)\Auf-Zu\AC 230 V\"
5280;R3015-P25-P63-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;0.63 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;351;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
5119;H613N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_de-ch.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;271;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\N\DN 15\"
101219;LVC24A-SZ-TPC;Hubantrieb;;Antrieb;;stetig;DC 0.5...10 V;;;;"35 s / 15 mm";500 N;;AC/DC 24 V;;IP54;LVC24A-SZ-TPC;LVC24A-SZ-TPC_datasheet_de-ch.pdf;;PIC_EU_LVC24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;258;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Schnellläufer-Antriebe\LVC..A (500N)\stetig\AC/DC 24 V\"
101221;LVC24A-SR-TPC;Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;;;"35 s / 15 mm";500 N;;AC/DC 24 V;;IP54;LVC24A-SR-TPC;LVC24A-SR-TPC_datasheet_de-ch.pdf;;PIC_EU_LVC24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;263;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Schnellläufer-Antriebe\LVC..A (500N)\stetig\AC/DC 24 V\"
287980;D6200W;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..W;D6..W_datasheet_de-ch.pdf;;PIC_EU_D6..W_4C.jpg;200;"6 / 10 / 16";1600 kPa;;;2.5 kPa;;;;2900 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S150;;;94;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..W\"
61644;R3015-P4-S1;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;0.4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2315;;;336;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 15\"
5120;H614N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_de-ch.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;274;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\N\DN 15\"
287981;D6200WL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..WL;D6..WL_datasheet_de-ch.pdf;;PIC_EU_D6..WL_4C.jpg;200;16;1600 kPa;;;2.5 kPa;;;;2900 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S150;;;102;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..WL\"
61645;R3015-P63-S1;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2315;;;337;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 15\"
61638;R2040-25-S3;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;25 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";2-Weg;Innengewinde;;Wasser;Regelventil;;ZR2340;;;304;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 2-Weg\DN 40\"
5270;D6350NL;Drosselklappe;BFV;Ventil;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_de-ch.pdf;;PIC_EU_D6..NL_black_4C.jpg;350;16;1600 kPa;;;1.5 kPa;;;;10900 m³/h;;;;;;;;;;;"Leckrate A, dicht (EN 12266-1)";2-Weg;Flansch;;Wasser;Absperrventil;;ZD6N-S350;;;301;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Drosselklappen\Lug-Type, 2-Weg\D6..NL\"
5278;R3015-P25-P25-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;0.25 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;373;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
5281;R3015-P25-1-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;1 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;357;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
101218;LV24A-SZ-TPC;Hubantrieb;;Antrieb;;stetig;DC 0.5...10 V;;;;"150 s / 15 mm";500 N;;AC/DC 24 V;;IP54;LV24A-SZ-TPC;LV24A-SZ-TPC_datasheet_de-ch.pdf;;PIC_EU_LV24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;285;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\LV..A (500N)\stetig\AC/DC 24 V\"
5282;R3015-P25-1P3-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;1.3 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;348;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
101217;AVK230A-3;SuperCap-Hubantrieb;;Antrieb;;3-Punkt;;;"NC / NO";;"150 s / 32 mm";2000 N;;AC 230 V;;IP54;AVK230A-3;AVK230A-3_datasheet_de-ch.pdf;;PIC_EU_AVK230A-3_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;327;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\AVK..A (2000N)\Auf-Zu, 3-Punkt\AC 230 V\"
5117;H611N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_de-ch.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;277;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\N\DN 15\"
5121;H615N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_de-ch.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;277;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\N\DN 15\"
59904;SRF24A-O;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NO;"75 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-O;SRF24A-O_datasheet_de-ch.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;306;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
101223;NVC24A-SZ-TPC;Hubantrieb;;Antrieb;;stetig;DC 0.5...10 V;;;;"35 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVC24A-SZ-TPC;NVC24A-SZ-TPC_datasheet_de-ch.pdf;;PIC_EU_NVC24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;255;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Schnellläufer-Antriebe\NVC..A (1000N)\stetig\AC/DC 24 V\"
101226;NV24A-SR-TPC;Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;;;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NV24A-SR-TPC;NV24A-SR-TPC_datasheet_de-ch.pdf;;PIC_EU_NV24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;284;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\NV..A (1000N)\stetig\AC/DC 24 V\"
59905;SRF24A-S2;Federrücklauf-Drehantrieb;;Antrieb;;Auf-Zu;;;NC;"75 s";;;"2 x EPU";AC/DC 24 V;20 Nm;IP54;SRF24A-S2;SRF24A-S2_datasheet_de-ch.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\SRF..A (20 Nm)\Kugelhahn-Linkage\Auf-Zu\AC/DC 24 V\"
5127;H664N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_de-ch.pdf;;PIC_EU_H625N_4C.jpg;65;16;1600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1-C;;;;270;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\N\DN 65\"
101227;NVC24A-SR-TPC;Hubantrieb;;Antrieb;;stetig;DC 2...10 V;;;;"35 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVC24A-SR-TPC;NVC24A-SR-TPC_datasheet_de-ch.pdf;;PIC_EU_NVC24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;264;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Schnellläufer-Antriebe\NVC..A (1000N)\stetig\AC/DC 24 V\"
5283;R3015-P4-P25-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.4 m³/h;0.25 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;344;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
61648;R3015-2P5-S1;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2315;;;336;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 15\"
5284;R3015-P4-P4-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.4 m³/h;0.4 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;346;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
61650;R3020-4-S2;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2320;;;329;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 20\"
5288;R3015-P63-P25-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.63 m³/h;0.25 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;349;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
5285;R3015-P4-P63-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.4 m³/h;0.63 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;347;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
5289;R3015-P63-P4-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.63 m³/h;0.4 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;345;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
61649;R3015-4-S1;Regelkugelhahn;RKH;Ventil;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_de-ch.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;4 m³/h;;;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";3-Weg;Innengewinde;;Wasser;Regelventil;;ZR2315;;;343;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 3-Weg\DN 15\"
5124;H632N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_de-ch.pdf;;PIC_EU_H625N_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;273;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\N\DN 32\"
5123;H625N;Hubventil;H;Ventil;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_de-ch.pdf;;PIC_EU_H625N_4C.jpg;25;16;1600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% vom kvs-Wert";2-Weg;Flansch;;Wasser;Regelventil;ZH24-1;;;;271;"EU\Produkte\Wasseranwendungen\Hubsortiment Ventile\PN16, Flansch\2-Weg\N\DN 25\"
288687;CQC230A;"Drehantrieb (ZoneTight)";QCV;Antrieb;;Auf-Zu|3-Punkt;;;;"35 s";;;;AC 230 V;1 Nm;IP40;CQC230A;CQC230A_datasheet_de-ch.pdf;;PIC_EU_CQ24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;53;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
101228;SV24A-SZ-TPC;Hubantrieb;;Antrieb;;stetig;DC 0.5...10 V;;;;"150 s / 20 mm";1500 N;;AC/DC 24 V;;IP54;SV24A-SZ-TPC;SV24A-SZ-TPC_datasheet_de-ch.pdf;;PIC_EU_SV24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;266;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\SV..A (1500N)\stetig\AC/DC 24 V\"
288665;PRCA-S2-T;Drehantrieb;;Antrieb;;Auf-Zu|3-Punkt;;;;"35 s";;;"2 x EPU";"AC 24...240 V / DC 24...125 V";160 Nm;"IP66 + IP67";PRCA-S2-T;PRCA-S2-T_datasheet_de-ch.pdf;;PIC_EU_PR.._4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZPR01|ZPR02|ZPR03|ZPR05|ZPR06|ZPR08|ZPR09|ZPR10|ZPR11|ZPR12;;;224;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\PR.. (160 Nm)\Auf-Zu, 3-Punkt\"
5286;R3015-P4-1-B2;Regelkugelhahn;6-Weg-RKH;Ventil;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_de-ch.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.4 m³/h;1 m³/h;;;;;;;;;;;;"Leckrate A, luftblasendicht (EN 12266-1)";6-Weg;Innengewinde;;Wasser;Regelventil;;ZR-004|ZR2315;;;348;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Innengewinde, 6-Weg\DN 15\"
