PdmarticleID#PdmarticleID;Label#Label;"External Key#ExternalKey";"Nominal voltage#83";"Power consumption in operation#67";"Power consumption in rest position#68";"Power consumption for wire sizing#69";Connection#6759;"Nominal torque#260";"Spring torque value#117";"Actuating force#118";"Emergency control function#890";"Angle of rotation#473";"Running time motor#230";"Running time reference#3645";"Running time emergency control position#3474";"Sound power level motor#135";Control#281;"Positioning signal Y#120";"Control signal Y variable#5695";"Operating range Y#121";"Position feedback U#122";"Connection supply / control#96";"Degree of protection IEC/EN#144";"Direction of motion motor#119";"Auxiliary switch#112";"Spindle driver#137";"Ambient temperature#156";6287;"Product picture 4c/bw#377";"Data sheet name#406";"Data sheet PDF#660";"Company [Competitor]#7687";"Serie Actuator [Competitor]#7606";"Product type Actuator [Competitor]#7614";"Voltage [Competitor]#7607";"Sound power level [Competitor]#7608";"Control type [Competitor]#7609";"Running Time min [Competitor]#7610";"Running Time max [Competitor]#7776";"Torque [Competitor]#7611";"Stroke [Competitor]#7612";"Power consumption [Competitor]#7681";"Connection [Competitor]#7682";"Safety function [Competitor]#7683";"Integrated switch [Competitor]#7684";"Integrated potentiometer [Competitor]#7685";"Degree of protection [Competitor]#7686";"Angle of rotation [Competitor]#7771";"Working range [Competitor]#7772";"Positioning feedback [Competitor]#7773";"Spindle driver [Competitor]#7774";"Manual override [Competitor]#7775";"Additional Specification [Competitor]#7613";"Belimo Retrofit1 Antrieb#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Actuator Note#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Actuator Note#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";"Version Number#VersionNr";Path#Path
PdmarticleID;Label;ExternalKey;83;67;68;69;6759;260;117;118;890;473;230;3645;3474;135;281;120;5695;121;122;96;144;119;112;137;156;6287;377;406;660;7687;7606;7614;7607;7608;7609;7610;7776;7611;7612;7681;7682;7683;7684;7685;7686;7771;7772;7773;7774;7775;7613;7597;7604;7777;7881;7680;7697;7778;7882;7688;7698;7883;7704;7705;7884;VersionNr;Path
301718;LM24/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"5 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301390;N20010-SER-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";;"95 s";;20 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;95°;"DC 0...30 V / 0...60 mA adjustable";"DC 0...10 V";"10...27 mm";"gear disengagement";;SM24A-MP-TP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
288488;GEB136.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;"linear actuator";"AC 24 V";;;"150 s";;;400 N;"4 VA";"0.9 m";;"2 x SPDT";;IP40;;;;;;;;;;;;;;;;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301877;SM24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301555;SAL2.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";;"125 s";;24 Nm;;"3.6 VA";Terminal;;"2 x SPDT";;IP54;93°;;;"10...20 mm";"gear disengagement";;GM230A-TP;S2A;;"for 3-point control get in touch with your local Belimo support|
accessory S2A with 2 adjustable switching points|";;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301879;"SM24 EK";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301552;SAL1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"125 s";;24 Nm;;"5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM24A-TP;;;;GM24A-MP-TP;;;"for 3-point control, AC only|";;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301392;N20230-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";;"110 s";;20 Nm;;"8 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM230A-TP;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
288492;GEB166.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;"linear actuator";"AC 24 V";;;"150 s";;;400 N;"6 VA";"0.9 m";;"2 x SPDT";;IP40;;;;;;;;;;;;;;;;;;;;;34;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304325;SFP-512-3;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;;;;5 Nm;;;;yes;"2 x SPDT";;;;;;"6...15 mm";;;LF230-S;;;;LF230;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Newenta\"
301881;"SM24 NC";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301554;SAL2.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";;"125 s";;24 Nm;;"3.6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;GM230A-TP;;;"for 3-point control get in touch with your local Belimo support|";;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
288486;GEB132.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;"linear actuator";"AC 24 V";;;"150 s";;;400 N;"4 VA";"0.9 m";;;;IP40;;;;;;"Poti 1 kOhm";;;;;;;;;;;;;;;35;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301394;N20230-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";;"110 s";;20 Nm;;"8 VA";Terminal;;"2 x SPDT";;IP54;95°;;;"10...27 mm";"gear disengagement";;SM230A-S-TP;;;;SM230A-TP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301717;LM24/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"3 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301715;"LM24 HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"113 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301719;LM24-5P0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;"5 kΩ";"6...16 mm";;;LM24AP5;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301391;N20230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";;"110 s";;20 Nm;;"8 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM230A-TP;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301556;SAS1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"30 s";;8 Nm;;"5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NMC24A-MP;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
288490;GEB161.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;"linear actuator";"AC 24 V";;;"150 s";;;400 N;"6 VA";"0.9 m";;;;IP40;;;;;;;SH24A-MP100;;;;SH24A-SR100;;;;;;;;;;35;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301878;"SM24 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301880;"SM24 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301389;N20010-SER;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";;"95 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;"DC 0...30 V / 0...60 mA adjustable";"DC 0...10 V";"10...27 mm";"gear disengagement";;SM24A-MP-TP;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
288494;GEB331.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;"linear actuator";"AC 230 V";;;"150 s";;;400 N;"3 VA";"0.9 m";;;;IP40;;;;;;;SH230A100;;;;;;;;;;;;;;35;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301553;SAL1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"125 s";;24 Nm;;"5 VA";Terminal;;"2 x SPDT";;IP54;93°;;;"10...20 mm";"gear disengagement";;GM24A-TP;S2A;;"accessory S2A with 2 adjustable switching points|";GM24A-MP-TP;S2A;;"for 3-point control, AC only|";;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301393;N20230-P10K;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";;"110 s";;20 Nm;;"8 VA";Terminal;;;;IP54;95°;;"10 kΩ";"10...27 mm";"gear disengagement";;SM230A-TP;P10000A;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301716;"LM24 RE";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301551;SA2.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";;"80 s";;16 Nm;;"3.6 VA";Terminal;;"2 x SPDT";;IP54;93°;;;"10...20 mm";"gear disengagement";;SM230A-S-TP;;;;SM230A-TP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301876;SM230/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";;"80 s";"150 s";15 Nm;;"17 VA";"3 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;"Connection: cable 1 m, PVC|";;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304324;SFP-512-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC 100...230 V";;;;;5 Nm;;;;yes;"2 x SPDT";;;;;;"6...15 mm";;;LF230-S;;;;LF230;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Newenta\"
288484;GEB131.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;Luftklappen-Linearantriebe;"AC 24 V";;;"150 s";;;400 N;"4 VA";"0.9 m";;;;IP40;;;;;;;SH24A100;;;;;;;;;;;;;;34;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301714;"LM24 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"112 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301723;"LM24-F BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"111 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM24A-F;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301403;S10230-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"50 dB(A)";;"45 s";;10 Nm;;"45 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;NFA;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301882;"SM24 RT";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301400;N3424;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";;"110 s";;34 Nm;;"6 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;GM24A-MP-TP;;;"for 3-point control, AC only|";;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301567;SM4.2S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
298075;ML6184E1017;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"45 dB(A)";;"110 s";;17 Nm;;"6 VA";"1 m";;"2 x SPDT";;IP54;95°;;;"10...16 mm";"gear disengagement";;SM24A;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;;;;;44;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301731;LM24-FS-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";Terminal;;"1 x SPDT";;IP54;95°;;;"8 mm";;;LM24A-S-TP;;;;LM24A-F;S1A;;;;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
288498;GEB336.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;"linear actuator";"AC 230 V";;;"150 s";;;400 N;"3 VA";"0.9 m";;"2 x SPDT";;IP40;;;;;;;;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301560;SM1.10;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"16 s";;16 Nm;;"15 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;SMQ24A-SR;;;"for 0…20 mA use an external 500 Ω resistor|";SMQ24A-MF;;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301890;"SM24-SR H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301395;N2024;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";;"110 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM24A-TP;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301887;"SM240 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"17 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301726;LM24-F-5P0-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m (halogen-free)";;;;IP54;95°;;"5 kΩ";"8 mm";;;LM24A-F;P5000A;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304340;ASF122F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SF24A;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
304333;ASF112F120;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;;"90 s";;7 Nm;;"7 VA";"0.9 m";yes;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NFA;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301397;N2024-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";;"110 s";;20 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;95°;;;"10...27 mm";"gear disengagement";;SM24A-S-TP;;;;SM24A-TP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
298077;N2024-P10K;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";;"110 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;;"10 kΩ";"10...27 mm";"gear disengagement";;SM24A-TP;P10000A;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301720;LM24-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m (halogen-free)";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
298074;238-230-15-S2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Gruner;;;"AC 230 V";;;"150 s";;15 Nm;;"8 VA";"0.9 m";yes;"2 x SPDT";;IP54;100°;;;"9...20 mm";"hand crank";;SFA-S2;;;;SFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;45;"EU\Retrofit (Competitors)\Air solutions\Gruner\"
298072;"SM24-S H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"20 s";;15 Nm;;"5 VA";"0.9 m";;"1 x SPDT";;IP54;95°;;;"10...20 mm";;;SMQ24A;S1A;Z-SMA;;;;;;;;;;;;46;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301405;S1024-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"50 dB(A)";;"45 s";;10 Nm;;"30 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;NF24A;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301728;LM24-FS-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m (halogen-free)";;"1 x SPDT";;IP54;95°;;;"8 mm";;;LM24A-S;;;"Connection: cable 1 m, PVC|";LM24A-F;S1A;;"Connection: cable 1 m, PVC|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301884;SM24/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"4 VA";"3 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;"Connection: cable 1 m, PVC|";;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301564;SM1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"60 s";;16 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;SMC24A-MP;;;"for 0…20 mA use an external 500 Ω resistor|";SM24A-MP-TP;;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301569;SM4.5S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;S2A;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301557;SAS1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"30 s";;8 Nm;;"5 VA";Terminal;;"2 x SPDT";;IP54;93°;;;"10...20 mm";"gear disengagement";;NMC24A-MP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301562;SM1.12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"8 s";;8 Nm;;"15 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;NMQ24A-SR;;;"for 0…20 mA use an external 500 Ω resistor|";NMQ24A-MF;;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301399;N34230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"40 dB(A)";;"110 s";;34 Nm;;"6 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301722;LM24-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LM24A-F;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301566;SM4.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301892;"SM24-SR RT";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301402;S10010-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC/DC 24 V";"40 dB(A)";;"90 s";;10 Nm;;"14 VA";;yes;"2 x SPDT";;IP54;95°;"DC 0(2)...10 V";;"10...27 mm";"hand crank";;NF24A-SR-S2;;;;NF24A-SR;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
304342;ASF122F222;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;"2 x SPDT";;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SF24A-S2;;;;SF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301725;LM24-F-5P0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m";;;;IP54;95°;;"5 kΩ";"8 mm";;;LM24A-F;P5000A;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301886;SM240;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"17 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301559;SAS2.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";;"30 s";;8 Nm;;"3.6 VA";Terminal;;"2 x SPDT";;IP54;93°;;;"10...20 mm";"gear disengagement";;NM230A-S-TP;;;;NM230A-TP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304339;ASF122F120;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;;"90 s";;18 Nm;;"8 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SFA;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
288496;GEB332.2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;GEB;"linear actuator";"AC 230 V";;;"150 s";;;400 N;"3 VA";"0.9 m";;;;IP40;;;;;;"Poti 1 kOhm";;;;;;;;;;;;;;;35;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304337;ASF113F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NF24A-3;;;;;;;;;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
298079;DM1.1FSK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";;16 Nm;;"12 VA";"1 m (halogen-free)";yes;"2 x SPDT";;IP54;93°;"DC 0...10 V";"DC 0...10 V";"10...20 mm";"hand crank";;SF24A-SZ-S2;;;"Connection: cable 1 m, PVC|";SF24A-SZ;S2A-F;;"accessory S2A-F with 2 adjustable switching points|
Connection: cable 1 m, PVC|";;;;;;;47;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301894;SM24-SR/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"5 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;"Connection: cable 1 m, PVC|";SM24A-PC;Z-SMA;;"Connection: cable 1 m, PVC|";;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304335;ASF112F220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;;"90 s";;7 Nm;;"7 VA";"0.9 m";yes;"2 x SPDT";;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NFA-S2;;;;NFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301724;LM24-F/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"3 m";;;;IP54;95°;;;"8 mm";;;LM24A-F;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301404;S10230-2POS-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"50 dB(A)";;"45 s";;10 Nm;;"45 VA";;yes;"2 x SPDT";;IP54;95°;;;"10...27 mm";"hand crank";;NFA-S2;;;;NFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301396;N2024-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";;"110 s";;20 Nm;;"6 VA";Terminal;;;;IP54;95°;;;"10...27 mm";"gear disengagement";;SM24A-TP;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301407;S20010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC/DC 24 V";"40 dB(A)";;"90 s";;20 Nm;;"16 VA";;yes;;;IP54;95°;"DC 0(2)...10 V";;"10...27 mm";"hand crank";;SF24A-SR;;;;;;;;;;;;;;36;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301730;LM24-FS-C7/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"5 m (halogen-free)";;"1 x SPDT";;IP54;95°;;;"8 mm";;;LM24A-S;;;"Connection: cable 1 m, PVC|";LM24A-F;S1A;;"Connection: cable 1 m, PVC|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301889;"SM24-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301401;S10010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC/DC 24 V";"40 dB(A)";;"90 s";;10 Nm;;"14 VA";;yes;;;IP54;95°;"DC 0(2)...10 V";;"10...27 mm";"hand crank";;NF24A-SR;;;;;;;;;;;;;;36;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301561;SM1.10S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"16 s";;16 Nm;;"15 VA";Terminal;;"2 x SPDT";;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;SMQ24A-SR;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";SMQ24A-MF;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
298068;AM230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;46;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301891;"SM24-SR HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301883;"SM24 SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"4 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301732;LM24-F-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";Terminal;;;;IP54;95°;;;"8 mm";;;LM24A-TP;;;;LM24A-F;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301568;SM4.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;SM230ASR-TP;;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301563;SM1.12S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"8 s";;8 Nm;;"15 VA";Terminal;;"2 x SPDT";;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;NMQ24A-SR;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";NMQ24A-MF;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301398;N34010;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";;"95 s";;34 Nm;;"6 VA";Terminal;;;;IP54;95°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...27 mm";"gear disengagement";;GM24A-SR-TP;;;"for 0…20 mA use an external 500 Ω resistor|";GM24A-MP;;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
298076;N20010-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"40 dB(A)";;"95 s";;20 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;95°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...27 mm";"gear disengagement";;SM24A-SR-TP;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";SM24A-MP-TP;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";;;;;;;45;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
298073;BEP-10F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;NF24A-MP;;;"for 3-point control, AC only|";NF24A-3;;;;NF24G-MP-L;;"for 3-point control, AC only|";;;;49;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
298078;M9116-GGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"80 s";"110 s";16 Nm;;"7.5 VA";;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";;;SM24A-SR;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301721;LM24-C7/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"3 m (halogen-free)";;;;IP54;95°;;;"6...16 mm";;;LM24A;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
298081;GEB136.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;15 Nm;;"4 VA";"0.9 m";;"2 x SPDT";;IP54;95°;;;"6.4...20 mm";"gear disengagement";;SM24A-S;;;;SM24A;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;33;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301885;SM24/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"90 s";"150 s";15 Nm;;"4 VA";"5 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;Z-SMA;;"Connection: cable 1 m, PVC|";;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301888;SM24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304341;ASF122F220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;;"90 s";;18 Nm;;"8 VA";"0.9 m";yes;"2 x SPDT";;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SFA-S2;;;;SFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301727;LM24-FS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m";;"1 x SPDT";;IP54;95°;;;"8 mm";;;LM24A-S;;;;LM24A-F;S1A;;;;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304334;ASF112F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NF24A;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301729;LM24-FS-C7/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"3 m (halogen-free)";;"1 x SPDT";;IP54;95°;;;"8 mm";;;LM24A-S;;;"Connection: cable 1 m, PVC|";LM24A-F;S1A;;"Connection: cable 1 m, PVC|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301558;SAS2.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";;"30 s";;8 Nm;;"3.6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;NM230A-TP;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301570;SML1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"125 s";;24 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;GM24A-SR-TP;;;"for 0…20 mA use an external 500 Ω resistor|";GM24A-MP-TP;;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304336;ASF112F222;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;"2 x SPDT";;IP54;95°;;;"6.4...20 mm";"gear disengagement";;NF24A-S2;;;;NF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301406;S1024-2POS-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"50 dB(A)";;"45 s";;10 Nm;;"30 VA";;yes;"2 x SPDT";;IP54;95°;;;"10...27 mm";"hand crank";;NF24A-S2;;;;NF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301565;SM1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"60 s";;16 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;SMC24A-MP;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";SM24A-MP-TP;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301408;S20010-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC/DC 24 V";"40 dB(A)";;"90 s";;20 Nm;;"16 VA";;yes;"2 x SPDT";;IP54;95°;"DC 0(2)...10 V";;"10...27 mm";"hand crank";;SF24A-SR-S2;;;;SF24A-SR;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
304338;ASF113SF122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"90 s";;7 Nm;;"5 VA";"0.9 m";yes;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"6.4...20 mm";"gear disengagement";;NF24A-SR;;;;;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301893;SM24-SR/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;"Connection: cable 1 m, PVC|";SM24A-PC;Z-SMA;;"Connection: cable 1 m, PVC|";;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301418;M9108-GGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"30 s";"45 s";8 Nm;;"7.5 VA";;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";;;NM24A-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301572;SML4.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304343;ASF123F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;;"6.4...20 mm";"gear disengagement";;SF24A-3;;;;;;;;;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301416;M9108-AGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"30 s";"45 s";8 Nm;;"6.5 VA";;;;;IP40;93°;;;"10...20 mm";;;NMC24A-MP;;;;NM24A;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301257;BE-15D2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";3-wire;SFA;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301736;"LM24-S BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m";;"1 x SPDT";;IP54;95°;;;"6...16 mm";;;LM24A-S;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304348;ASF12F020(+HK1+HK2);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"80 s";;12 Nm;;;"1 m";yes;"2 x SPDT";;IP54;95°;;;;;;SF24A-S2;;;;SF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301577;SMS1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"30 s";;8 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;NMC24A-MP;S2A;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301410;S20230-2POS-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"50 dB(A)";;"45 s";;20 Nm;;"60 VA";;yes;"2 x SPDT";;IP54;95°;;;"10...27 mm";"hand crank";;SFA-S2;;;;SFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301895;SM24-SR/C76;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;SM24A-PC;Z-SMA;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301249;BE-10D2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";3-wire;NFA;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301254;BE-15A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";2-wire;SF24A;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301413;M9106-AGC-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC 24 V";;;"72 s";;6 Nm;;"2.5 VA";;;"2 x SPDT";;IP32;95°;;;"10...12.7 mm";;;LM24A-S;;;;LM24A;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301902;SML24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"170 s";"300 s";15 Nm;;;"0.9 m";;;;IP54;96°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304355;"ASM114SF132 (SUT)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";;;;;10 Nm;;;"1 m";;;;IP54;95°;;;"8...16 mm";;;NMC24A-MP;;;;NM24A-MP;;;;NM24A-SR;;;;;;26;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301743;"LM24-SR RE";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304345;ASF12F001;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;;"80 s";;12 Nm;;;"1 m";yes;;;IP54;95°;;;;;;SFA;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301733;LM24-J6;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";RJ11;;;;IP54;95°;;"10 kΩ";"6...16 mm";;;LM24A;P10000A;;"Connection: cable 1 m, PVC|";LM24A-TP;P10000A;;"Connection: cable 1 m, PVC|";;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301574;SML4.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"125 s";"160 s";24 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301579;SMS4.2S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"30 s";"45 s";8 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304350;ASM104F120;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";"30 dB(A)";;"120 s";;5 Nm;;"1.6 VA";"1 m";;;;IP54;95°;;;"8...16 mm";;;LM230A;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301738;LM24-S-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m (halogen-free)";;"1 x SPDT";;IP54;95°;;;"6...16 mm";;;LM24A-S;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301420;M9116-ADA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC 230 V";;;"80 s";"110 s";16 Nm;;"6 VA";;;;;IP40;93°;;;"10...20 mm";;;SM230A;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301256;BE-15D1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";3-wire;SF24A;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301897;SM24-SRS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10 V";;"10...20 mm";;;SM24A-MP;Z-SMA;;;SM24A-SR;Z-SMA;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301246;BE-10A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";2-wire;NF24A;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301899;SMC220/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"45 s";;10 Nm;;;"5 m";;;;IP54;95°;;;"10...20 mm";;;SMD230A;Z-SMA;;"Connection: cable 1 m, PVC|";;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301581;SMS4.5S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"30 s";"45 s";8 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;S2A;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301251;BE-10F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301740;"LM24-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304352;"ASM104SF132 (SUT)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";;;;;5 Nm;;;"1 m";;;;IP54;95°;;;"8...16 mm";;;LMC24A-SR;;;;LM24A-MP;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301248;BE-10D1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";3-wire;NF24A;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
304193;"FM12 F";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"150 s";"360 s";5 Nm;;;;yes;;;;;;;;;;NF24A;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301571;SML1.23S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"125 s";;24 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;GM24A-SR-TP;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";GM24A-MP-TP;S2A;;"for 0…20 mA use an external 500 Ω resistor|
accessory S2A with 2 adjustable switching points|";;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301735;LM24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"1 m";;"1 x SPDT";;IP54;95°;;;"6...16 mm";;;LM24A-S;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304354;ASM114F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";"30 dB(A)";;"120 s";;10 Nm;;"1.5 VA";"1 m";;;;IP54;95°;;;"8...16 mm";;;NM24A;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
304347;ASF12F020;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"80 s";;12 Nm;;;"1 m";yes;;;IP54;95°;;;;;;SF24A;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301745;"LM24-SR/300 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304190;DC-SM220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;;;;;;;;;;;;;;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301415;M9108-ADA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC 230 V";;;"30 s";"45 s";8 Nm;;"6 VA";;;;;IP40;93°;;;"10...20 mm";;;NM230A;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301576;SMS1.23;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"30 s";;8 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0...10 V / 0...20 mA";"DC 0...10 V";"10...20 mm";"gear disengagement";;NMC24A-MP;;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301573;SML4.2S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"125 s";"160 s";24 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301419;M9108-HGA-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"25 s";"50 s";8 Nm;;"6.5 VA";;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";;;NM24A-MP;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301409;S20230-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 230 V";"50 dB(A)";;"45 s";;20 Nm;;"60 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;SFA;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301412;S2024-2POS-SW2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"50 dB(A)";;"45 s";;20 Nm;;"40 VA";;yes;"2 x SPDT";;IP54;95°;;;"10...27 mm";"hand crank";;SF24A-S2;;;;SF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301901;SMD24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"65 dB(A)";;"15 s";"20 s";15 Nm;;"15 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SMD24A;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301417;M9108-AGD-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"30 s";"45 s";8 Nm;;"6.5 VA";;;;;IP40;93°;;"140 Ω";"10...20 mm";;;NMC24A-MP;P140A;;;NM24A;P140A;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301253;BE-10P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;;;;;;;;;;;;;;;36;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301584;AF230-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";;"<150 s";;15 Nm;;"11 VA";"1 m";yes;"2 x SPDT";;IP54;95°;;;"10...20 mm";"hand crank";;SFA-S2;Z-SF;;;BF230-RE;;;"fire protection|";;;;;;;49;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304346;ASF12F001(+HK1+HK2);;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";;;"80 s";;12 Nm;;;"1 m";yes;"2 x SPDT";;IP54;95°;;;;;;SFA-S2;;;;SFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
304344;ASF123SF122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"6.4...20 mm";"gear disengagement";;SF24A-SR;;;;;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301737;LM24-S/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";"5 m";;"1 x SPDT";;IP54;95°;;;"6...16 mm";;;LM24A-S;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304349;ASF12SF001;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC/DC 24 V";;;"80 s";;12 Nm;;;"1 m";yes;;;IP54;95°;"DC 2...10 V";;;;;SF24A-SR;;;;;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301578;SMS4.2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP54;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301742;"LM24-SR HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301258;BE-15F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;SF24A-MP;;;"for 3-point control, AC only|";SF24A-3;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301744;LM24-SR/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301411;S2024-2POS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Honeywell;;;"AC 24 V";"50 dB(A)";;"45 s";;20 Nm;;"40 VA";;yes;;;IP54;95°;;;"10...27 mm";"hand crank";;SF24A;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Honeywell\"
301896;SM24-SRP;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"100 s";"200 s";15 Nm;;"5 VA";"0.9 m";;;;IP54;95°;"DC 2...10V from L&G Polygyr RWF.. or positioner 0…1000 Ω (Brigde R/M removed)";"DC 0.5...9.5 V";"10...20 mm";;;;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301250;BE-10F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;NF24A-MP;;;"for 3-point control, AC only|";NF24A-3;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301414;M9106-GGA-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC 24 V";;;"72 s";;6 Nm;;"3.2 VA";;;;;IP32;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...12.7 mm";;;LM24A-SR;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301903;"SML24-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";"45 dB(A)";;"170 s";"300 s";15 Nm;;;"0.9 m";;;;IP54;97°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";;;SM24A-SR;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301255;BE-15A2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";2-wire;SFA;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301421;M9116-AGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"80 s";"110 s";16 Nm;;"6.5 VA";;;;;IP40;93°;;;"10...20 mm";;;SM24A;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301898;SMC220;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"45 s";;10 Nm;;;"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SMD230A;Z-SMA;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301583;AF230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";;"<150 s";;15 Nm;;"11 VA";"1 m";yes;;;IP54;95°;;;"10...20 mm";"hand crank";;SFA;Z-SF;;;BF230-RE;;;"fire protection|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301247;BE-10A2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";2-wire;NFA;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301575;SML4.5S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"125 s";"160 s";24 Nm;;"6 VA";Terminal;;"2 x SPDT";;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301739;LM24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304351;ASM104F122;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";"30 dB(A)";;"120 s";;5 Nm;;"1.5 VA";"1 m";;;;IP54;95°;;;"8...16 mm";;;LM24A;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
