PdmarticleID#PdmarticleID;Label#Label;"External Key#ExternalKey";"Nominal voltage#83";"Power consumption in operation#67";"Power consumption in rest position#68";"Power consumption for wire sizing#69";Connection#6759;"Nominal torque#260";"Spring torque value#117";"Actuating force#118";"Emergency control function#890";"Angle of rotation#473";"Running time motor#230";"Running time reference#3645";"Running time emergency control position#3474";"Sound power level motor#135";Control#281;"Positioning signal Y#120";"Control signal Y variable#5695";"Operating range Y#121";"Position feedback U#122";"Connection supply / control#96";"Degree of protection IEC/EN#144";"Direction of motion motor#119";"Auxiliary switch#112";"Spindle driver#137";"Ambient temperature#156";6287;"Product picture 4c/bw#377";"Data sheet name#406";"Data sheet PDF#660";"Company [Competitor]#7687";"Serie Actuator [Competitor]#7606";"Product type Actuator [Competitor]#7614";"Voltage [Competitor]#7607";"Sound power level [Competitor]#7608";"Control type [Competitor]#7609";"Running Time min [Competitor]#7610";"Running Time max [Competitor]#7776";"Torque [Competitor]#7611";"Stroke [Competitor]#7612";"Power consumption [Competitor]#7681";"Connection [Competitor]#7682";"Safety function [Competitor]#7683";"Integrated switch [Competitor]#7684";"Integrated potentiometer [Competitor]#7685";"Degree of protection [Competitor]#7686";"Angle of rotation [Competitor]#7771";"Working range [Competitor]#7772";"Positioning feedback [Competitor]#7773";"Spindle driver [Competitor]#7774";"Manual override [Competitor]#7775";"Additional Specification [Competitor]#7613";"Belimo Retrofit1 Antrieb#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Actuator Note#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Actuator Note#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";"Version Number#VersionNr";Path#Path
301580;SMS4.5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 110 V";"45 dB(A)";;"30 s";"45 s";8 Nm;;"6 VA";Terminal;;;;IP54;93°;"0(4)...20 mA";"DC 0(2)...10 V";"10...20 mm";"gear disengagement";;NM230ASR-TP;;;"for 0…20 mA use an external 500 Ω resistor|";;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304356;ASM124F130;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";"30 dB(A)";;"60/120 s";;15 Nm;;"5.5 VA";"1 m";;;;IP54;95°;;;"10...20 mm";;;SM230A;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301900;SMC24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";;;"45 s";"85 s";10 Nm;;;"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SMC24A-MP;Z-SMA;;"for 3-point control, AC only|";;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301252;BE-10P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;NF24A-MP;;;;;;;;;;;;;;36;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301734;LM24-MFT2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"75 s";"300 s";4 Nm;;;;;;;IP54;95°;;;"6...16 mm";;;LM24A-MP;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301741;"LM24-SR H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304353;ASM114F120;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";"30 dB(A)";;"120 s";;10 Nm;;"1.6 VA";"1 m";;;;IP54;95°;;;"8...16 mm";;;NM230A;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
304194;"FM12 F-R";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"150 s";"360 s";5 Nm;;;"1 m";yes;;;IP54;90°;;;"10...20 mm";;;NF24A;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301588;AF24-MFT2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"48 dB(A)";;"<150 s";;15 Nm;;;"1 m";yes;;;IP57;95°;;;"10...20 mm";"hand crank";;SF24A-MP;Z-SF;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301433;M9216-BDA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC 230 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"13 VA";;yes;;;IP40;93°;;;"10...20 mm";;;SFA;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301751;"LM24-SR-F BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;LM24A-SR-F;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301269;BEP-15A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";2-wire;SF24A;;;;SF24G-MP-L;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301585;AF24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"<150 s";;15 Nm;;"10 VA";"1 m";yes;;;IP54;95°;;;"10...20 mm";"hand crank";;SF24A;Z-SF;;;BF24-RE;;;"fire protection|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301593;AFR230-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";;"<150 s";;15 Nm;;"11 VA";"1 m";yes;"2 x SPDT";;IP54;95°;;;"10...20 mm";"hand crank";;SFA-S2;Z-SF;;;SFA;S2A-F;Z-SF;"accessory S2A-F with 2 adjustable switching points|";;;;;;;47;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301423;M9116-AGC-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"80 s";"110 s";16 Nm;;"6.5 VA";;;"2 x SPDT";;IP40;93°;;;"10...20 mm";;;SM24A-S;;;;SM24A;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
304363;GBB136.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;25 Nm;;"7 VA";"0.9 m";;"2 x SPDT";;IP54;95°;;;"8...25 mm";"gear disengagement";;GM24A-MP;S2A;;"for 3-point control, AC only|
accessory S2A with 2 adjustable switching points|";;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304198;"FM12 FS-R";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"150 s";"360 s";5 Nm;;;"1 m";yes;"2 x SPDT";;IP54;90°;;;"10...20 mm";;;NF24A-S2;;;;NF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301264;BEP-10D1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";3-wire;NF24A;;;;NF24G-MP-L;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301746;LM24-SR/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"5 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301756;LM24-S-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";Terminal;;"1 x SPDT";;IP54;95°;;;"6...16 mm";;;LM24A-S-TP;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304365;GBB163.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;25 Nm;;"8 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...25 mm";"gear disengagement";;GM24A-MP;;;;;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304358;"ASM124SF132 (SUT)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";;;;;15 Nm;;;"1 m";;;;IP54;95°;;;"10...20 mm";;;SMC24A-MP;;;;SM24A-MP;;;;SM24A-SR;;;;;;26;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
304201;"FM6 F-L";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"80 s";;5 Nm;;;"1 m";yes;;;IP54;90°;;;"10...20 mm";;;NFA;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304360;"ASM134SF132 (SUT)";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";;;;;30 Nm;;;"1 m";;;;IP54;95°;;;"10...20 mm";;;GM24A-MP;;;;GM24A-SR;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301590;AF24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"<150 s";;15 Nm;;"10 VA";"1 m";yes;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";"hand crank";;SF24A-SR;Z-SF;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301259;BE-15F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301271;BEP-15D1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";3-wire;SF24A;;;;SF24G-MP-L;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301595;AFR24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"<150 s";;15 Nm;;"10 VA";"1 m";yes;"2 x SPDT";;IP54;95°;;;"10...20 mm";"hand crank";;SF24A-S2;Z-SF;;;SF24A;S2A-F;Z-SF;"accessory S2A-F with 2 adjustable switching points|";;;;;;;47;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301748;LM24-SR-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m (halogen-free)";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301430;M9206-BGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";"55 dB(A)";;"10 s";"40 s";6 Nm;;"9.8 VA";;yes;;;IP42;93°;;;"10...20 mm";;;NF24A;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301425;M9116-AGD-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"80 s";"110 s";16 Nm;;"6.5 VA";;;;;IP40;93°;;"140 Ω";"10...20 mm";;;SM24A;P140A;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301753;LM24-SR-F/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"3 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;LM24A-SR-F;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301422;M9116-AGA-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"80 s";"110 s";16 Nm;;"6.5 VA";;;;;IP40;93°;;;"10...20 mm";;;SM24A;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301427;M9116-HGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"80 s";"110 s";16 Nm;;"7.5 VA";;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";;;SM24A-MP;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301597;AM110;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 110 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304367;GBB166.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;25 Nm;;"8 VA";"0.9 m";;"2 x SPDT";;IP54;95°;"DC 0...10 V";"DC 0...10 V";"8...25 mm";"gear disengagement";;GM24A-MP;S2A;;"accessory S2A with 2 adjustable switching points|";GM24A-SR;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301750;LM24-SR-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;LM24A-SR-F;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301261;BE-15P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;;;;;;;;;;;;;;;36;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301266;BEP-10F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
304203;"FM6 FS-L";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"80 s";;5 Nm;;;"1 m";yes;"2 x SPDT";;IP54;90°;;;"10...20 mm";;;NFA-S2;;;;NFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304200;"FM6 FS";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"80 s";;5 Nm;;;;yes;"2 x SPDT";;;;;;;;;NFA-S2;;;;NFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304195;"FM12 FS";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"150 s";"360 s";5 Nm;;;;yes;"2 x SPDT";;;;;;;;;NF24A-S2;;;;NF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301758;LM48;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"DC 48 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;;"1 m";;;;IP55;95°;;;"6...16 mm";;;LM72A;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301263;BEP-10A2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";2-wire;NFA;;;;NFG-L;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301432;M9206-GGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";"55 dB(A)";;"10 s";"40 s";6 Nm;;"9.8 VA";;yes;;;IP42;93°;"DC 0(2)...10 V";"DC 0...10 V";"10...20 mm";;;NF24A-SR;;;;NF24A-SZ;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301587;AF24-MFT;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"47 dB(A)";;"<150 s";;15 Nm;;;"1 m";yes;;;IP56;95°;;;"10...20 mm";"hand crank";;SF24A-MP;Z-SF;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301592;AFR230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";;"<150 s";;15 Nm;;"11 VA";"1 m";yes;;;IP54;95°;;;"10...20 mm";"hand crank";;SFA;Z-SF;;;;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301755;LM24-SR-T-C2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";Terminal;;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"9 mm";;;LM24A-SR-F;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304362;GBB135.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;25 Nm;;"7 VA";"0.9 m";;"2 x SPDT";;IP54;95°;;"1 kΩ";"8...25 mm";"gear disengagement";;GM24A-MP;S2A;;"for 3-point control, AC only|
accessory S2A with 2 adjustable switching points|";GM24A-MP;P1000A;;"for 3-point control, AC only|";;;;;;;26;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304357;ASM124F132;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 24 V";"30 dB(A)";;"60/120 s";;15 Nm;;"5 VA";"1 m";;;;IP54;95°;;;"10...20 mm";;;SM24A;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
304369;GBB335.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;;"150 s";;25 Nm;;"5 VA";"0.9 m";;"2 x SPDT";;IP54;95°;;"1 kΩ";"8...25 mm";"gear disengagement";;;;;;;;;;;;;;;;26;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301589;AF24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"<150 s";;15 Nm;;"10 VA";"1 m";yes;"2 x SPDT";;IP54;95°;;;"10...20 mm";"hand crank";;SF24A-S2;Z-SF;;;BF24-RE;;;"fire protection|";;;;;;;47;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304205;SMD24R;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"65 dB(A)";;"15 s";"20 s";15 Nm;;"15 VA";"0.9 m";;;;IP54;95°;;;"10...20 mm";;;SMD24A;Z-SMA;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304197;"FM12 FS-L";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"150 s";"360 s";5 Nm;;;"1 m";yes;"2 x SPDT";;IP54;90°;;;"10...20 mm";;;NF24A-S2;;;;NF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304364;GBB161.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;25 Nm;;"8 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"8...25 mm";"gear disengagement";;GM24A-MP;;;;GM24A-SR;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301268;BEP-10P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;;;;;;;;;;;;;;;36;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301752;"LM24-SR-F HG";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;LM24A-SR-F;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301747;LM24-SR-C104;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304199;"FM6 F";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"80 s";;5 Nm;;;;yes;;;;;;;;;;NFA;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301434;M9216-BGA-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";;yes;;;IP40;93°;;;"10...20 mm";;;SF24A;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301270;BEP-15A2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";2-wire;SFA;;;;SFG-L;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301429;M9132-GGA-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"115 s";"205 s";32 Nm;;"7.5 VA";;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";;;GM24A-SR;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301424;M9116-AGC-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"80 s";"110 s";16 Nm;;"6.5 VA";;;"2 x SPDT";;IP40;93°;;;"10...20 mm";;;SM24A-S;;;;SM24A;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301594;AFR24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"<150 s";;15 Nm;;"10 VA";"1 m";yes;;;IP54;95°;;;"10...20 mm";"hand crank";;SF24A;Z-SF;;;;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301265;BEP-10D2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";3-wire;NFA;;;;NFG-L;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301586;AF24LON;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"46 dB(A)";;"<150 s";;15 Nm;;;"1 m";yes;;;IP55;95°;;;"10...20 mm";"hand crank";;SF24ALON;Z-SF;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301426;M9116-GGA-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"80 s";"110 s";16 Nm;;"7.5 VA";;;;;IP40;93°;"DC 0(2)...10 V";"DC 0(2)...10 V";"10...20 mm";;;SM24A-SR;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
304202;"FM6 F-R";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"80 s";;5 Nm;;;"1 m";yes;;;IP54;90°;;;"10...20 mm";;;NFA;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301596;AFR24-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"<150 s";;15 Nm;;"10 VA";"1 m";yes;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";"hand crank";;SF24A-SR;Z-SF;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304366;GBB164.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;25 Nm;;"8 VA";"0.9 m";;"2 x SPDT";;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"8...25 mm";"gear disengagement";;GM24A-MP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304359;ASM134F130;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Sauter;;;"AC 230 V";"30 dB(A)";;"120/240 s";;30 Nm;;"4.7 VA";"1 m";;;;IP54;95°;;;"10...20 mm";;;;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Sauter\"
301591;AF24-SR-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"45 dB(A)";;"<150 s";;15 Nm;;"10 VA";"1 m";yes;"2 x SPDT";;IP54;95°;"DC 2...10 V";"DC 2...10 V";"10...20 mm";"hand crank";;SF24A-SR-S2;Z-SF;;;SF24A-SR;S2A-F;Z-SF;"accessory S2A-F with 2 adjustable switching points|";;;;;;;45;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301260;BE-15P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;SF24A-MP;;;;;;;;;;;;;;36;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
304361;GBB131.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;25 Nm;;"7 VA";"0.9 m";;;;IP54;95°;;;"8...25 mm";"gear disengagement";;GM24A-MP;;;"for 3-point control, AC only|";;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301272;BEP-15D2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";3-wire;SFA;;;;SFG-L;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301754;LM24-SR-F-C7;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"1 m (halogen-free)";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;LM24A-SR-F;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301757;LM24-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"3 VA";Terminal;;;;IP54;95°;;;"6...16 mm";;;LM24A-TP;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301431;M9206-BGC-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";"55 dB(A)";;"10 s";"40 s";6 Nm;;"9.8 VA";;yes;"2 x SPDT";;IP42;93°;;;"10...20 mm";;;NF24A-S2;;;;NF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301428;M9132-AGA-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";;;"115 s";"205 s";32 Nm;;"7.5 VA";;;;;IP40;93°;;;"10...20 mm";;;GM24A;;;;GM24A-MP;;;"for 3-point control, AC only|";;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301749;LM24-SR-C7/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;"4 VA";"5 m (halogen-free)";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM24A-SR;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304196;"FM12 F-L";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"150 s";"360 s";5 Nm;;;"1 m";yes;;;IP54;90°;;;"10...20 mm";;;NF24A;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301759;LM48-SR;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"DC 48 V";"35 dB(A)";;"80 s";"110 s";4 Nm;;;"1 m";;;;IP56;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LM72A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301267;BEP-10P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;NF24A-MP;;;;NF24G-MP-L;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
304368;GBB331.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;;"150 s";;25 Nm;;"5 VA";"0.9 m";;;;IP54;95°;;;"8...25 mm";"gear disengagement";;;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304204;"FM6 FS-R";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"80 s";;5 Nm;;;"1 m";yes;"2 x SPDT";;IP54;90°;;;"10...20 mm";;;NFA-S2;;;;NFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301262;BEP-10A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";2-wire;NF24A;;;;NF24G-MP-L;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
304370;GBB336.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;;"150 s";;25 Nm;;"5 VA";"0.9 m";;"2 x SPDT";;IP54;95°;;;"8...25 mm";"gear disengagement";;;;;;;;;;;;;;;;26;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301274;BEP-15F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
304377;GCA164.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;"2 x SPDT";;IP54;90°;"DC 0...10 V adjustable";"DC 0...10 V";"8...25.6 mm";"hand crank";piggyback;SF24A-MP;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";SF24A-SZ;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301610;AM230-2-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;"2 x SPDT";;IP54;;;;;;;SM230A-S;Z-SMA;;;SM230A;S2A;Z-SMA;"accessory S2A with 2 adjustable switching points|";;;;;;;44;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304380;GCA326.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;;"90 s";;18 Nm;;"8 VA";"0.9 m";yes;"2 x SPDT";;IP54;90°;;;"8...25.6 mm";"hand crank";piggyback;SFA-S2;;;;SFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301440;DA1.4FP1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";;yes;;;IP54;93°;;"1 kΩ";"10...20 mm";"hand crank";;SF24A-3;P1000A;;;SF24A-MP;P1000A;;"for 3-point control, AC only|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304216;SQB21+ASC;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 230 V";;;"80 s";;12 Nm;;;"1 m";yes;"1 x SPDT";;IP54;90°;;;"10...20 mm";"hand crank";;SFA-S2;;;;;;;;;;;;;;26;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
301762;"LMC230/300 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"25 s";"35 s";3 Nm;;"15 VA";"3 m";;;;IP54;95°;;;"6...16 mm";;;LMC230A;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301435;M9216-BGC-1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";;yes;"2 x SPDT";;IP40;93°;;;"10...20 mm";;;SF24A-S2;;;;SF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301764;LMC230-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"25 s";"35 s";3 Nm;;"15 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LMC230A-F;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301766;LMC230-F-C5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"25 s";"35 s";3 Nm;;"15 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LMC230A-F;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304372;GCA126.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;"2 x SPDT";;IP54;90°;;;"8...25.6 mm";"hand crank";piggyback;SF24A-S2;;;;SF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301443;DA1.4FP2K;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";"1 m (halogen-free)";yes;;;IP54;93°;;"140 Ω";"10...20 mm";"hand crank";;SF24A-3;P140A;;"Connection: cable 1 m, PVC|";SF24A-MP;P140A;;"for 3-point control, AC only|
Connection: cable 1 m, PVC|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301282;BN-10P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"4 VA";"0.9 m";;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";;;NM24A-SR;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301771;LMC24-5P0;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"25 s";"35 s";3 Nm;;"3 VA";"1 m";;;;IP54;95°;;"5 kΩ";"6...16 mm";;;LMC24A;P5000A;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301603;"AM230-2 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301276;BEP-15P2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;;;;;;;;;;;;;;;36;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301279;BN-05P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;5 Nm;;"3 VA";"0.9 m";;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";;;LM24A-SR;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301768;LMC230-FS/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"25 s";"35 s";3 Nm;;"15 VA";"3 m";;"1 x SPDT";;IP54;95°;;;"8 mm";;;LMC230A-F;S1A;;"Connection: cable 1 m, PVC|";;;;;;;;;;;45;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301437;DA1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"80 s";"110 s";16 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;SM24A-TP;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304218;SQB61.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;;"80 s";;12 Nm;;"25 VA";"1 m";yes;;;IP54;90°;"DC 0...10 V";"DC 0...10 V";"10...20 mm";"hand crank";piggyback;SF24A-SR;;;;SF24A-SZ;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
304382;GDB132.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;"1 kΩ";"8...16 mm";"gear disengagement";;LM24A;P1000A;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301598;AM110-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 110 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304374;GCA135.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;"1 kΩ";"8...25.6 mm";"hand crank";piggyback;SF24A-3;P1000A-F;;;;;;;;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301605;"AM230-2 H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304379;GCA321.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;;"90 s";;18 Nm;;"8 VA";"0.9 m";yes;;;IP54;90°;;;"8...25.6 mm";"hand crank";piggyback;SFA;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301600;"AM230 BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301445;DA1.4FSK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";"1 m (halogen-free)";yes;"2 x SPDT";;IP54;93°;;;"10...20 mm";"hand crank";;SF24A-3;S2A-F;;"accessory S2A-F with 2 adjustable switching points|
Connection: cable 1 m, PVC|";SF24A-MP;S2A-F;;"for 3-point control, AC only|
accessory S2A-F with 2 adjustable switching points|
Connection: cable 1 m, PVC|";;;;;;;50;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301284;BN-15C2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;15 Nm;;"9 VA";"0.9 m";;;;IP55;95°;;;"8...20 mm";;;SM230A;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301439;DA1.4FK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";"1 m (halogen-free)";yes;;;IP54;93°;;;"10...20 mm";"hand crank";;SF24A-3;;;"Connection: cable 1 m, PVC|";SF24A-MP;;;"for 3-point control, AC only|
Connection: cable 1 m, PVC|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301273;BEP-15F1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;SF24A-MP;;;"for 3-point control, AC only|";SF24A-3;;;;SF24G-MP-L;;"for 3-point control, AC only|";;;;41;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301607;"AM230-2 RS";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301278;BN-05C2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;5 Nm;;"5 VA";"0.9 m";;;;IP55;95°;;;"8...20 mm";;;LM230A;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
304215;SQB21.1+ASC1.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 230 V";;;"80 s";;12 Nm;;"25 VA";"1 m";yes;"2 x SPDT";;IP54;90°;;;"10...20 mm";"hand crank";;SFA-S2;;;;;;;;;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
301770;LMC24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"25 s";"35 s";3 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LMC24A;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304220;SQB71.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;;"80 s";;12 Nm;;"25 VA";"1 m";yes;;;IP54;90°;;;"10...20 mm";"hand crank";piggyback;SF24A;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
301763;LMC230/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"25 s";"35 s";3 Nm;;"15 VA";"5 m";;;;IP54;95°;;;"6...16 mm";;;LMC230A;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301281;BN-10C2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;10 Nm;;"7 VA";"0.9 m";;;;IP55;95°;;;"8...20 mm";;;NM230A;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301760;LMC100-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 110 V";"45 dB(A)";;"25 s";"35 s";3 Nm;;"7 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LMC230A-F;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304376;GCA163.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;"DC 0...10 V adjustable";"DC 0...10 V";"8...25.6 mm";"hand crank";piggyback;SF24A-MP;;;;SF24A-SZ;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301442;DA1.4FP2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";;yes;;;IP54;93°;;"140 Ω";"10...20 mm";"hand crank";;SF24A-3;P140A;;;SF24A-MP;P140A;;"for 3-point control, AC only|";;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301761;LMC230;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";"45 dB(A)";;"25 s";"35 s";3 Nm;;"15 VA";"1 m";;;;IP54;95°;;;"6...16 mm";;;LMC230A;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301609;"AM230-2 SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301447;DA1.FK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";"1 m (halogen-free)";yes;;;IP54;93°;;;"10...20 mm";"hand crank";;SF24A;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301602;AM230-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304217;SQB61;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;;"80 s";;12 Nm;;;"1 m";yes;;;IP54;90°;"DC 0...10 V";"DC 0...10 V";"10...20 mm";"hand crank";;SF24A-SR;;;;SF24A-SZ;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
304378;GCA166.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;"2 x SPDT";;IP54;90°;"DC 0...10 V";"DC 0...10 V";"8...25.6 mm";"hand crank";piggyback;SF24A-SZ-S2;;;;SF24A-SZ;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301765;LMC230-F/300;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"25 s";"35 s";3 Nm;;"15 VA";"3 m";;;;IP54;95°;;;"8 mm";;;LMC230A-F;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304371;GCA121.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;;"8...25.6 mm";"hand crank";piggyback;SF24A;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301275;BEP-15P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"20 VA";"0.9 m";yes;;;IP66;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";"hand crank";;SF24A-MP;;;;SF24G-MP-L;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
304381;GDB131.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;;"8...16 mm";"gear disengagement";;LM24A;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301611;"AM230-2-S BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;"2 x SPDT";;IP54;;;;;;;SM230A-S;Z-SMA;;;SM230A;S2A;Z-SMA;"accessory S2A with 2 adjustable switching points|";;;;;;;44;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301436;M9216-GGA-2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;"Johnson Controls";;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"14 VA";;yes;;;IP42;93°;"DC 0(2)...10 V";"DC 0...10 V";"10...20 mm";;;SF24A-SR;;;;SF24A-SZ;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Johnson Controls\"
301767;LMC230-F-C89;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"25 s";"35 s";3 Nm;;"15 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LMC230A-F;;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304214;SQB21.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 230 V";;;"80 s";;12 Nm;;"25 VA";"1 m";yes;;;IP54;90°;;;"10...20 mm";"hand crank";piggyback;SFA;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
301444;DA1.4FS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";;yes;"2 x SPDT";;IP54;93°;;;"10...20 mm";"hand crank";;SF24A-3;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";SF24A-MP;S2A-F;;"for 3-point control, AC only|
accessory S2A-F with 2 adjustable switching points|";;;;;;;45;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304373;GCA131.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;;;"8...25.6 mm";"hand crank";piggyback;SF24A-3;;;;;;;;;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301283;BN-15C1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"5.5 VA";"0.9 m";;;;IP55;95°;;;"8...20 mm";;;SM24A;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301277;BN-05C1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;5 Nm;;"3 VA";"0.9 m";;;;IP55;95°;;;"8...20 mm";;;LM24A;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301772;LMC24-F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"25 s";"35 s";3 Nm;;"3 VA";"1 m";;;;IP54;95°;;;"8 mm";;;LMC24A-F;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301280;BN-10C1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;10 Nm;;"4 VA";"0.9 m";;;;IP55;95°;;;"8...20 mm";;;NM24A;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301604;"AM230-2 ERE";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301769;LMC230-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"25 s";"35 s";3 Nm;;"15 VA";"1 m";;"1 x SPDT";;IP54;95°;;;"6...16 mm";;;LMC230A;S1A;;;;;;;;;;;;;45;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301438;DA1.4F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";;yes;;;IP54;93°;;;"10...20 mm";"hand crank";;SF24A-3;;;;SF24A-MP;;;"for 3-point control, AC only|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304375;GCA161.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC/DC 24 V";;;"90 s";;18 Nm;;"7 VA";"0.9 m";yes;;;IP54;90°;"DC 0...10 V";"DC 0...10 V";"8...25.6 mm";"hand crank";piggyback;SF24A-SZ;;;;;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304219;SQB71;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;;"80 s";;12 Nm;;;"1 m";yes;;;IP54;90°;;;"10...20 mm";"hand crank";;SF24A;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
301606;"AM230-2 MAS";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304383;GDB136.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;5 Nm;;"2 VA";"0.9 m";;"2 x SPDT";;IP54;95°;;;"8...16 mm";"gear disengagement";;LM24A-S;;;;LM24A;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;26;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301599;AM110-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 110 V";;;"100 s";"150 s";18 Nm;;;;;"2 x SPDT";;IP54;;;;;;;SM230A-S;Z-SMA;;;SM230A;S2A;Z-SMA;"accessory S2A with 2 adjustable switching points|";;;;;;;46;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301441;DA1.4FP1K;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";"1 m (halogen-free)";yes;;;IP54;93°;;"1 kΩ";"10...20 mm";"hand crank";;SF24A-3;P1000A;;"Connection: cable 1 m, PVC|";SF24A-MP;P1000A;;"for 3-point control, AC only|
Connection: cable 1 m, PVC|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301608;"AM230-2 RT";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301601;"AM230 SW";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM230A;Z-SMA;;;;;;;;;;;;;42;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301446;DA1.F;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";Terminal;yes;;;IP54;93°;;;"10...20 mm";"hand crank";;SF24A;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304221;SQB71.1+ASC1.8;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;;"80 s";;12 Nm;;"25 VA";"1 m";yes;"2 x SPDT";;IP54;90°;;;"10...20 mm";"hand crank";;SF24A-S2;;;;;;;;;;;;;;27;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
301294;BSP-04A2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;4 Nm;;"6.5 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;LF230;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
304223;SQE35.12;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 230 V";;;"150 s";;6 Nm;;;;;;;;;;;;;;NM230A;;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
301285;BN-15P1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;15 Nm;;"5.5 VA";"0.9 m";;;;IP55;95°;"DC 0(2)...10 V";"DC 0(2)...10 V";"8...20 mm";;;SM24A-SR;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301623;AM24;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"100 s";"150 s";18 Nm;;;;;;;IP54;;;;;;;SM24A;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301777;LMC24-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"25 s";"35 s";3 Nm;;"3 VA";"1 m";;"1 x SPDT";;IP54;95°;;;"6...16 mm";;;LMC24A;S1A;;;;;;;;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304387;GDB166.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;5 Nm;;"3 VA";"0.9 m";;"2 x SPDT";;IP54;95°;"DC 0...10 V";"DC 0...10 V";"8...16 mm";"gear disengagement";selfadaption;LM24A-MP;S2A;;"accessory S2A with 2 adjustable switching points|";LM24A-SR;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304393;GEB161.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;15 Nm;;"6 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"6.4...20 mm";"gear disengagement";selfadaption;SM24A-MP;;;;SM24A-SR;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301779;LMC24-SR-C104;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"25 s";"35 s";3 Nm;;"4.5 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"6...16 mm";;;LMC24A-SR;;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301620;"AM230-SR BL";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"150 s";;18 Nm;;;;;;;IP54;;"DC 2...10 V";;;;;SM230ASR;Z-SMA;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301287;BS-04A1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC/DC 24 V";"35 dB(A)";;"90 s";;4 Nm;;"4.5 VA";"0.9 m";yes;;;IP55;95°;;;"8...20 mm";"hand crank";;LF24;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301448;DA1.FS;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"18 VA";Terminal;yes;"2 x SPDT";;IP54;93°;;;"10...20 mm";"hand crank";;SF24A-S2;;;;SF24A;S2A-F;;"accessory S2A-F with 2 adjustable switching points|";;;;;;;43;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301615;AM230-2-T;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;Terminal;;;;IP54;;;;;;;SM230A-TP;Z-SMA;;;;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304233;RCM-212;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Newenta;;;"AC/DC 24 V";;;;;5 Nm;;;;;"2 x SPDT";;;;"DC 0...10 V";;"6...15 mm";;;LM24A-SR;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Newenta\"
301453;DA2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;;;"10...20 mm";"gear disengagement";;SM230A-TP;;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301458;DA2.FK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"13 VA";"1 m (halogen-free)";yes;;;IP54;93°;;;"10...20 mm";"hand crank";;SFA;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;41;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304228;SQR35.1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 230 V";;;"150 s";;15 Nm;;"3 VA";Terminal;;;;IP54;90°;;;"6...20 mm";;;SM230A-TP;;;;;;;;;;;;;;24;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
301781;LMC24-SR-F-C104;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"25 s";"35 s";3 Nm;;"4.5 VA";"1 m";;;;IP54;95°;"DC 2...10 V";"DC 2...10 V";"8 mm";;;LMC24A-SR-F;;;;;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301774;LMC24-F/500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC/DC 24 V";;;"25 s";"35 s";3 Nm;;"3 VA";"5 m";;;;IP54;95°;;;"8 mm";;;LMC24A-F;;;"Connection: cable 1 m, PVC|";;;;;;;;;;;40;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301612;"AM230-2-S H";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;"2 x SPDT";;IP54;;;;;;;SM230A-S;Z-SMA;;;SM230A;S2A;Z-SMA;"accessory S2A with 2 adjustable switching points|";;;;;;;44;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304395;GEB164.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;15 Nm;;"6 VA";"0.9 m";;"2 x SPDT";;IP54;95°;"DC 0...10 V adjustable";"DC 0...10 V";"6.4...20 mm";"gear disengagement";selfadaption;SM24A-MP;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301296;BSP-04F2E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Elodrive;;;"AC 120...230 V";"35 dB(A)";;"90 s";;4 Nm;;"6.5 VA";"0.9 m";yes;;;IP66;95°;;;"8...20 mm";"hand crank";;;;;;;;;;;;;;;;37;"EU\Retrofit (Competitors)\Air solutions\Elodrive\"
301617;AM230-S;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 230 V";;;"100 s";"150 s";18 Nm;;;;;"2 x SPDT";;IP54;;;;;;;SM230A-S;Z-SMA;;;SM230A;S2A;Z-SMA;"accessory S2A with 2 adjustable switching points|";;;;;;;46;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
304225;SQE65.32;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";;;;;6 Nm;;;;;;;;;"DC 0...10 V";;;;;NM24A-SR;;;;;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
304390;GDB336.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;;"150 s";;5 Nm;;"2 VA";"0.9 m";;"2 x SPDT";;IP54;95°;;;"8...16 mm";"gear disengagement";;LM230A-S;;;;LM230A;S2A;;"accessory S2A with 2 adjustable switching points|";;;;;;;26;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304230;SQR65.18;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Landis&Gyr;;;"AC 24 V";"35 dB(A)";;"150 s";;15 Nm;;"5 VA";Terminal;;;;IP54;90°;"DC 0...10 V";;"6...20 mm";;;SM24A-MP-TP;;;;SM24A-SR-TP;;;;;;;;;;22;"EU\Retrofit (Competitors)\Air solutions\Landis & Gyr\"
301450;DA1.P1;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC/DC 24 V";"45 dB(A)";;"80 s";"110 s";16 Nm;;"6.5 VA";Terminal;;;;IP54;93°;;"1 kΩ";"10...20 mm";"gear disengagement";;SM24A-TP;P1000A;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
304384;GDB161.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 24 V";;;"150 s";;5 Nm;;"3 VA";"0.9 m";;;;IP54;95°;"DC 0...10 V";"DC 0...10 V";"8...16 mm";"gear disengagement";selfadaption;LM24A-MP;;;;LM24A-SR;;;;;;;;;;25;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
304389;GDB332.1E;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Siemens;;;"AC 230 V";;;"150 s";;5 Nm;;"2 VA";"0.9 m";;;;IP54;95°;;"1 kΩ";"8...16 mm";"gear disengagement";;LM230A;P1000A;;;;;;;;;;;;;23;"EU\Retrofit (Competitors)\Air solutions\Siemens\"
301460;DA2.FSK;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"50 dB(A)";;"90 s";"120 s";16 Nm;;"15 VA";"1 m (halogen-free)";yes;"2 x SPDT";;IP54;93°;;;"10...20 mm";"hand crank";;SFA-S2;;;"Connection: cable 1 m, PVC|";SFA;S2A-F;;"accessory S2A-F with 2 adjustable switching points|
Connection: cable 1 m, PVC|";;;;;;;45;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
301783;M24-5;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Belimo;;;"AC 24 V";;;"240 s";;15 Nm;;"2.1 VA";;;;;IP40;95°;;;"10...18 mm";"gear disengagement";;SM24A-MP;;;"for 3-point control, AC only|";;;;;;;;;;;39;"EU\Retrofit (Competitors)\Air solutions\Belimo\"
301455;DA2.P2;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;Joventa;;;"AC 230 V";"45 dB(A)";;"80 s";"110 s";16 Nm;;"6 VA";Terminal;;;;IP54;93°;;"140 Ω";"10...20 mm";"gear disengagement";;SM230A-TP;P140A;;;;;;;;;;;;;38;"EU\Retrofit (Competitors)\Air solutions\Joventa\"
