PdmarticleID#PdmarticleID;Label#Label;"External Key#ExternalKey";"Nominal voltage#83";"Power consumption in operation#67";"Power consumption in rest position#68";"Power consumption for wire sizing#69";Connection#6759;"Nominal torque#260";"Spring torque value#117";"Actuating force#118";"Emergency control function#890";"Angle of rotation#473";"Running time motor#230";"Running time reference#3645";"Running time emergency control position#3474";"Sound power level motor#135";Control#281;"Positioning signal Y#120";"Control signal Y variable#5695";"Operating range Y#121";"Position feedback U#122";"Connection supply / control#96";"Degree of protection IEC/EN#144";"Direction of motion motor#119";"Auxiliary switch#112";"Spindle driver#137";"Ambient temperature#156";6287;"Product picture 4c/bw#377";"Data sheet name#406";"Data sheet PDF#660";"Company [Competitor]#7687";"Serie Actuator [Competitor]#7606";"Product type Actuator [Competitor]#7614";"Voltage [Competitor]#7607";"Sound power level [Competitor]#7608";"Control type [Competitor]#7609";"Running Time min [Competitor]#7610";"Running Time max [Competitor]#7776";"Torque [Competitor]#7611";"Stroke [Competitor]#7612";"Power consumption [Competitor]#7681";"Connection [Competitor]#7682";"Safety function [Competitor]#7683";"Integrated switch [Competitor]#7684";"Integrated potentiometer [Competitor]#7685";"Degree of protection [Competitor]#7686";"Angle of rotation [Competitor]#7771";"Working range [Competitor]#7772";"Positioning feedback [Competitor]#7773";"Spindle driver [Competitor]#7774";"Manual override [Competitor]#7775";"Additional Specification [Competitor]#7613";"Belimo Retrofit1 Antrieb#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Actuator Note#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Actuator Note#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";"Version Number#VersionNr";Path#Path
5012;TMC24A-S;TMC24A-S;AC/DC 24 V;1.5 W;0.2 W;2.5 VA;Cable;"2 Nm";;;;Max. 95°;"35 s";90°;;40 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_tmc24a-s-neutral_01_4c.jpg;TMC24A-S;TMC24A-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;344;"EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\Open-Close, 3-point\AC/DC 24 V\"
101547;EF24A-MP;EF24A-MP;AC/DC 24 V;9.5 W;4.5 W;16 VA;Cable;30 Nm;30 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";45 dB(A);modulating|communicative;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm² (halogen-free)";IP54;"selectable with switch L / R";;"Universal spindle clamp 12...26.7 mm";-30...50°C;;PIC_EU_EF24A-MF_4C.jpg;EF24A-MP;EF24A-MP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;379;"EU\Products\Air solutions\Spring return actuators\EF..A (30 Nm)\modulating, MP\AC/DC 24 V\"
5020;TF230-S;TF230-S;AC 230 V;2.5 W;1.5 W;5 VA;Cable;2.5 Nm;2.5 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<25 s / 90°";50 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP42;"selectable by mounting L / R";"1 x SPDT";"Universal spindle clamp 6...12.7 mm";"-30°C … 50°C";;PIC_EU_TF-S-neutral_01_4C.jpg;TF230-S;TF230-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;359;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\Auf-Zu\AC 230 V\"
102117;LHK24A-SR100;LHK24A-SR100;AC/DC 24 V;7 W;3 W;14 VA;Cable;;;"150 N";"With electrical emergency control function 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lhk24a-mf100_4c.jpg;LHK24A-SR100;LHK24A-SR100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;262;"EU\Products\Air solutions\SuperCap-Linear actuators\LHK..A (150 N)\modulating\AC/DC 24 V\"
4708;NM230A-S;NM230A-S;AC 230 V;2.5 W;0.6 W;5.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM230A-S_4C.jpg;NM230A-S;NM230A-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;358;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC 230 V\"
102364;SF24A-MOD;SF24A-MOD;AC/DC 24 V;8.5 W;3.5 W;11 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);communicative;;;;;"Cable 1 m, 6 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C ... 50°C";;PIC_EU_SF-Connector-neutral_01_4C.jpg;SF24A-MOD;SF24A-MOD_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;353;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig, MOD\AC/DC 24 V\"
5008;TMC230A-S;TMC230A-S;AC 230 V;2 W;0.5 W;4 VA;Cable;"2 Nm";;;;Max. 95°;"35 s";90°;;40 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 6...20 mm";-30...50°C;;PIC_EU_TMC230A-S-neutral_01_4C.jpg;TMC230A-S;TMC230A-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;333;"EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\Open-Close, 3-point\AC 230 V\"
4713;NM24A;NM24A;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM24A_4C.jpg;NM24A;NM24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;570;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC/DC 24 V\"
59957;LF24-SR;LF24-SR;AC/DC 24 V;2.5 W;1 W;5 VA;Cable;"4 Nm";4 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";30 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 8...16 mm";-30...50°C;;pic_eu_lf-neutral_01_4c.jpg;LF24-SR;LF24-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;391;"EU\Products\Air solutions\Spring return actuators\LF.. (4 Nm)\modulating\AC/DC 24 V\"
5017;TF230;TF230;AC 230 V;2.5 W;1.5 W;5 VA;Cable;2.5 Nm;2.5 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<25 s / 90°";50 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP42;"selectable by mounting L / R";;"Universal spindle clamp 6...12.7 mm";"-30°C … 50°C";;PIC_EU_TF230_4C.jpg;TF230;TF230_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;369;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\Auf-Zu\AC 230 V\"
102114;LHK24A-1-100;LHK24A-1-100;AC/DC 24 V;7 W;3 W;14 VA;Cable;;;"150 N";"With electrical emergency control function 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);Open-close;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lhk24a-mf100_4c.jpg;LHK24A-1-100;LHK24A-1-100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;261;"EU\Products\Air solutions\SuperCap-Linear actuators\LHK..A (150 N)\Open-Close\AC/DC 24 V\"
4716;SM24P-SR;SM24P-SR;AC/DC 24 V;2 W;0.4 W;4 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 / 1";;"Universal spindle clamp 14...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;SM24P-SR;SM24P-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;387;"EU\Products\Air solutions\RobustLine actuators\SM..P (20 Nm)\modulating\AC/DC 24 V\"
4705;NM24P-S;NM24P-S;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 10...20 mm";-30...50°C;;pic_eu_robustline-luft-2cable_01_4c.jpg;NM24P-S;NM24P-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;379;"EU\Products\Air solutions\RobustLine actuators\NM..P (10 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5022;TF230-SR;TF230-SR;AC 230 V;2.5 W;2 W;5.5 VA;Cable;2.5 Nm;2.5 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<25 s / 90°";50 dB(A);modulating;"DC 0...10 V";;DC 2...10 V;DC 2...10 V;;IP42;"selectable with switch L / R";;"Universal spindle clamp 6...12.7 mm";"-30°C … 50°C";;PIC_EU_TF-S-neutral_01_4C.jpg;TF230-SR;TF230-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;383;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\stetig\AC 230 V\"
59976;ZDB-LU;ZDB-LU;;;;;;;;;;;;;;;;;;;;;;;;;;;pic_eu_zdb-lu_rotation-limiter_bw.jpg;ZDB-LU;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;191;"EU\Products\Accessories\Mechanical accessories\Air solutions\Angle of rotation limiter\"
59954;LF24-S;LF24-S;AC/DC 24 V;5 W;2.5 W;7 VA;Cable;"4 Nm";4 Nm;;"With mechanical emergency control function";Max. 95°;"40...75 s";90°;"<20 s / 90°";50 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";"1 x SPDT";"Universal spindle clamp 8...16 mm";-30...50°C;;pic_eu_lf24-s_4c.jpg;LF24-S;LF24-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;385;"EU\Products\Air solutions\Spring return actuators\LF.. (4 Nm)\Open-Close\AC/DC 24 V\"
4710;NM24A-SR;NM24A-SR;AC/DC 24 V;2 W;0.4 W;4 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-SR_4C.jpg;NM24A-SR;NM24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;378;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\modulating\AC/DC 24 V\"
61834;SMD230A;SMD230A;AC 230 V;4.5 W;1 W;8 VA;Cable;"16 Nm";;;;Max. 95°;"20 s";90°;;55 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 10...20 mm";-30...50°C;;pic_eu_smd230a_4c.jpg;SMD230A;SMD230A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;377;"EU\Products\Air solutions\Very fast runner actuators\SMD..A (16 Nm)\Open-Close, 3-point\AC 230 V\"
5010;TMC24A;TMC24A;AC/DC 24 V;1.5 W;0.2 W;2.5 VA;Cable;"2 Nm";;;;Max. 95°;"35 s";90°;;40 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_tmc24a-neutral_01_4c.jpg;TMC24A;TMC24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;326;"EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\Open-Close, 3-point\AC/DC 24 V\"
102361;LM24A-MOD;LM24A-MOD;AC/DC 24 V;2.5 W;1.3 W;5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);communicative;;;;;"Cable 1 m, 6 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm24a-mod_4c.jpg;LM24A-MOD;LM24A-MOD_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;340;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating, MOD\AC/DC 24 V\"
5019;TF24-S;TF24-S;AC/DC 24 V;2.5 W;1.5 W;5 VA;Cable;"2.5 Nm";2.5 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<25 s / 90°";50 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP42;"selectable by mounting L / R";"1 x SPDT";"Universal spindle clamp 6...12.7 mm";-30...50°C;;pic_eu_tf24-s_4c.jpg;TF24-S;TF24-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;387;"EU\Products\Air solutions\Spring return actuators\TF.. (2.5 Nm)\Open-Close\AC/DC 24 V\"
102116;LHK24A-SZ100;"LHKA-6L0 001 AEM";AC/DC 24 V;7 W;3 W;14 VA;Cable;;;"150 N";"With electrical emergency control function 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);modulating;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lhk24a-mf100_4c.jpg;LHK24A-SZ100;LHK24A-SZ100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;254;"EU\Products\Air solutions\SuperCap-Linear actuators\LHK..A (150 N)\modulating\AC/DC 24 V\"
4707;NM230A-F;NM230A-F;AC 230 V;2.5 W;0.6 W;5.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Form fit 8x8 mm";-30...50°C;;PIC_EU_NM230A-F_4C.jpg;NM230A-F;NM230A-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;336;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC 230 V\"
4715;SM230ASR;SM230ASR;AC 230 V;3.5 W;1 W;6.5 VA;Cable;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM230ASR_4C.jpg;SM230ASR;SM230ASR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;386;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\modulating\AC 230 V\"
5021;TF24-SR;TF24-SR;AC/DC 24 V;2.5 W;1 W;4 VA;Cable;2.5 Nm;2.5 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<25 s / 90°";50 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP42;"selectable with switch L / R";;"Universal spindle clamp 6...12.7 mm";"-30°C … 50°C";;PIC_EU_TF24-SR_4C.jpg;TF24-SR;TF24-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;343;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\stetig\AC/DC 24 V\"
4712;NM24AP5;NM24AP5;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM24AP5_4C.jpg;NM24AP5;NM24AP5_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;357;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC/DC 24 V\"
59956;LF230-S;LF230-S;AC 230 V;5 W;3 W;7 VA;Cable;4 Nm;4 Nm;;"With mechanical emergency control function";Max. 95°;"40...75 s";90°;"<20 s / 90°";50 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";"1 x SPDT";"Universal spindle clamp 8...16 mm";"-30°C ... 50°C";;PIC_EU_LF230-S_4C.jpg;LF230-S;LF230-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;363;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\Auf-Zu\AC 230 V\"
5016;TF24;TF24;AC/DC 24 V;2.5 W;1.5 W;5 VA;Cable;"2.5 Nm";2.5 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<25 s / 90°";50 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP42;"selectable by mounting L / R";;"Universal spindle clamp 6...12.7 mm";-30...50°C;;pic_eu_tf24_4c.jpg;TF24;TF24_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;386;"EU\Products\Air solutions\Spring return actuators\TF.. (2.5 Nm)\Open-Close\AC/DC 24 V\"
5024;LMC24A-F;LMC24A-F;AC/DC 24 V;1.5 W;0.2 W;2.5 VA;Cable;"5 Nm";;;;Max. 95°;"35 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Form fit 8x8 mm";-30...50°C;;pic_eu_lmc24a-f_4c.jpg;LMC24A-F;LMC24A-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;337;"EU\Products\Air solutions\Fast runner actuators\LMC..A (5 Nm)\Open-Close, 3-point\AC/DC 24 V\"
4714;NM24A-F;NM24A-F;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Form fit 8x8 mm";-30...50°C;;PIC_EU_NM24A-F_4C.jpg;NM24A-F;NM24A-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;328;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC/DC 24 V\"
61820;GK24A-MF;GK24A-MF;AC/DC 24 V;11 W;3 W;21 VA;Cable;"40 Nm";;;"With electrical emergency control function 0...100%";Max. 95°;"150 s";90°;"35 s / 90°";52 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;pic_eu_gk24a-mf_01_4c.jpg;GK24A-MF;GK24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;430;"EU\Products\Air solutions\SuperCap actuators\GK..A (40 Nm)\modulating, MF\AC/DC 24 V\"
4709;NM230ASR;NM230ASR;AC 230 V;3.5 W;1 W;6.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM230ASR_4C.jpg;NM230ASR;NM230ASR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;392;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\modulating\AC 230 V\"
102118;LHK24A-MP100;LHK24A-MP100;AC/DC 24 V;7 W;3 W;14 VA;Cable;;;"150 N";"With electrical emergency control function 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_shk24a-mp100_4c.jpg;LHK24A-MP100;LHK24A-MP100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;351;"EU\Products\Air solutions\SuperCap-Linear actuators\LHK..A (150 N)\modulating, MP\AC/DC 24 V\"
5009;TMC24A-SR;TMC24A-SR;AC/DC 24 V;1.5 W;0.4 W;3 VA;Cable;"2 Nm";;;;Max. 95°;"35 s";90°;;40 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;PIC_EU_TMC24A-neutral_01_4C.jpg;TMC24A-SR;TMC24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;324;"EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\modulating\AC/DC 24 V\"
4717;SM24P-S;SM24P-S;AC/DC 24 V;2 W;0.2 W;4 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 14...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;SM24P-S;SM24P-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;387;"EU\Products\Air solutions\RobustLine actuators\SM..P (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
102115;LHK24A-MF100;"LHKA-4J0 001 A34";AC/DC 24 V;7 W;3 W;14 VA;Cable;;;"150 N";"With electrical emergency control function 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lhk24a-mf100_4c.jpg;LHK24A-MF100;LHK24A-MF100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;298;"EU\Products\Air solutions\SuperCap-Linear actuators\LHK..A (150 N)\modulating, MF\AC/DC 24 V\"
4706;NM230A;NM230A;AC 230 V;2.5 W;0.6 W;5.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM230A_4C.jpg;NM230A;NM230A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;384;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC 230 V\"
5018;TF24-3;TF24-3;"AC/DC 24 V";2.5 W;1 W;4 VA;Cable;2.5 Nm;2.5 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<25 s / 90°";50 dB(A);3-point;;;;;"Cable 1 m, 4 x 0.75 mm²";IP42;"selectable with switch L / R";;"Universal spindle clamp 6...12.7 mm";"-30°C … 50°C";;PIC_EU_TF24-3_4C.jpg;TF24-3;TF24-3_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;360;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\Auf-Zu, 3-Punkt\AC 24 V\"
59955;LF230;LF230;AC 230 V;5 W;3 W;7 VA;Cable;4 Nm;4 Nm;;"With mechanical emergency control function";Max. 95°;"40...75 s";90°;"<20 s / 90°";50 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";;"Universal spindle clamp 8...16 mm";"-30°C ... 50°C";;PIC_EU_LF230_01_4C.jpg;LF230;LF230_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Products\Air solutions\Spring return actuators\LF.. (4 Nm)\Open-Close\AC 230 V\"
4711;NM24A-S;NM24A-S;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-S_4C.jpg;NM24A-S;NM24A-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC/DC 24 V\"
127845;SKM230-T-B12;SKM230-T-B12;AC 230 V;16 W;1.5 W;24 VA;Terminals;;;;;;;;;;Open-close;;;;;;IP40;;;;-30...50°C;;skm230-t-b12-4c.jpg;SKM230-T-B12;SKM230-T-B12_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;180;"EU\Products\Air solutions\SuperCap actuators\SKM.. (Modul for CM..K..)\Open-Close\AC 230 V\"
4727;SM24A;SM24A;AC/DC 24 V;2 W;0.2 W;4 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 10...20 mm";-30...50°C;;pic_eu_sm24a_4c.jpg;SM24A;SM24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;435;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
62007;TMC230A;TMC230A;AC 230 V;2 W;0.5 W;4 VA;Cable;"2 Nm";;;;Max. 95°;"35 s";90°;;40 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_tmc230a-neutral_01_4c.jpg;TMC230A;TMC230A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;330;"EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\Open-Close, 3-point\AC 230 V\"
5030;LU24A;LU24A;AC/DC 24 V;1 W;0.5 W;2.5 VA;Cable;"3 Nm";;;;∞;"150 s";360°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Form fit 12 mm or 8 mm (with insert)";-30...50°C;;pic_eu_lu24a_4c.jpg;LU24A;LU24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;327;"EU\Products\Air solutions\Full-rotation actuators\LU..A (3 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5026;LMC230A-F;LMC230A-F;AC 230 V;2 W;0.5 W;4 VA;Cable;"5 Nm";;;;Max. 95°;"35 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Form fit 8x8 mm";-30...50°C;;pic_eu_lmc24a-f_4c.jpg;LMC230A-F;LMC230A-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;327;"EU\Products\Air solutions\Fast runner actuators\LMC..A (5 Nm)\Open-Close, 3-point\AC 230 V\"
4724;SM24A-S;SM24A-S;AC/DC 24 V;2 W;0.2 W;4 VA;Cable;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM24A-S_4C.jpg;SM24A-S;SM24A-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;386;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
127358;NM24P-P5;NM24P-P5;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 10...20 mm";-30...50°C;;pic_eu_robustline-luft-2cable_01_4c.jpg;NM24P-P5;NM24P-P5_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;221;"EU\Products\Air solutions\RobustLine actuators\NM..P (10 Nm)\Open-Close, 3-point\AC/DC 24 V\"
4721;SM230P;SM230P;AC 230 V;2.5 W;0.6 W;6 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 14...20 mm";-30...50°C;;PIC_EU_Robustline-Luft-oFenster_01_4C.jpg;SM230P;SM230P_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;384;"EU\Products\Air solutions\RobustLine actuators\SM..P (20 Nm)\Open-Close, 3-point\AC 230 V\"
140727;NM24A-MOD;NM24A-MOD;AC/DC 24 V;3.5 W;1.4 W;6 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);communicative;;;;;"Cable 1 m, 6 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;pic_eu_nm24a-mod_4c.jpg;NM24A-MOD;NM24A-MOD_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;295;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\modulating, MOD\AC/DC 24 V\"
5050;SM230A-TP;SM230A-TP;AC 230 V;2.5 W;0.6 W;6 VA;Terminals;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM230A-TP_4C.jpg;SM230A-TP;SM230A-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;377;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\Open-Close, 3-point\AC 230 V\"
4729;GM24A;GM24A;AC/DC 24 V;4 W;2 W;6 VA;Cable;40 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;PIC_EU_GM24A_4C.jpg;GM24A;GM24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;363;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\Auf-Zu\AC/DC 24 V\"
5032;LU230A;LU230A;AC 230 V;2 W;1 W;4 VA;Cable;"3 Nm";;;;∞;"150 s";360°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Form fit 12 mm or 8 mm (with insert)";-30...50°C;;pic_eu_lu230a_4c.jpg;LU230A;LU230A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;319;"EU\Products\Air solutions\Full-rotation actuators\LU..A (3 Nm)\Open-Close, 3-point\AC 230 V\"
5025;LMC230A;LMC230A;AC 230 V;2 W;0.5 W;4 VA;Cable;"5 Nm";;;;Max. 95°;"35 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lmc230a-neutral_01_4c.jpg;LMC230A;LMC230A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;324;"EU\Products\Air solutions\Fast runner actuators\LMC..A (5 Nm)\Open-Close, 3-point\AC 230 V\"
4720;SM230P-S;SM230P-S;AC 230 V;2.5 W;0.6 W;6 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 14...20 mm";-30...50°C;;PIC_EU_Robustline-Luft-2cable_01_4C.jpg;SM230P-S;SM230P-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;392;"EU\Products\Air solutions\RobustLine actuators\SM..P (20 Nm)\Open-Close, 3-point\AC 230 V\"
4726;SM230A-S;SM230A-S;AC 230 V;2.5 W;0.6 W;6 VA;Cable;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM230A-S_4C.jpg;SM230A-S;SM230A-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\Open-Close, 3-point\AC 230 V\"
62006;SF24A-SZ-S2;SF24A-SZ-S2;AC/DC 24 V;5 W;3 W;7 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";"2 x SPDT";"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF-2Kabel-neutral_01_4C.jpg;SF24A-SZ-S2;SF24A-SZ-S2_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;340;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig\AC/DC 24 V\"
140735;SMD24A;SMD24A;AC/DC 24 V;4 W;0.5 W;6.5 VA;Cable;"16 Nm";;;;Max. 95°;"20 s";90°;;55 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 10...20 mm";-30...50°C;;pic_eu_smd24a_4c.jpg;SMD24A;SMD24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;244;"EU\Products\Air solutions\Very fast runner actuators\SMD..A (16 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5028;LMC24A-SR-F;LMC24A-SR-F;AC/DC 24 V;1.5 W;0.4 W;3 VA;Cable;"5 Nm";;;;Max. 95°;"35 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Form fit 8x8 mm";-30...50°C;;pic_eu_lmc24a-sr-f_4c.jpg;LMC24A-SR-F;LMC24A-SR-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;341;"EU\Products\Air solutions\Fast runner actuators\LMC..A (5 Nm)\modulating\AC/DC 24 V\"
4723;SM24AP5;SM24AP5;AC/DC 24 V;2 W;0.2 W;4 VA;Cable;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM24A-S-neutral_4C.jpg;SM24AP5;SM24AP5_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;377;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
59994;Z-GMA;Z-GMA;;;;;;;;;;;;;;;;;;;;;;;;;;;pic_eu_z-gma_ground-plate_bw.jpg;Z-GMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;187;"EU\Products\Accessories\Mechanical accessories\Air solutions\Baseplate extension\"
4718;SM24P-P5;SM24P-P5;AC/DC 24 V;2 W;0.2 W;4 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 14...20 mm";-30...50°C;;pic_eu_robustline-luft-2cable_01_4c.jpg;SM24P-P5;SM24P-P5_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;381;"EU\Products\Air solutions\RobustLine actuators\SM..P (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5052;SM24A-TP;SM24A-TP;AC/DC 24 V;2 W;0.2 W;4 VA;Terminals;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM24A-TP_4C.jpg;SM24A-TP;SM24A-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;368;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5049;SM24A-SR-TP;SM24A-SR-TP;AC/DC 24 V;2 W;0.4 W;4 VA;Terminals;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM24A-SR-TP_4C.jpg;SM24A-SR-TP;SM24A-SR-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\modulating\AC/DC 24 V\"
5027;LMC24A-SR;LMC24A-SR;AC/DC 24 V;1.5 W;0.4 W;3 VA;Cable;"5 Nm";;;;Max. 95°;"35 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm24a-sr_4c.jpg;LMC24A-SR;LMC24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;332;"EU\Products\Air solutions\Fast runner actuators\LMC..A (5 Nm)\modulating\AC/DC 24 V\"
127810;P1000A-F;P1000A-F;;;;;Cable;;;;;;;;;;;;;;;;IP54;;;;;;PIC_EU_P1000A-F_4C.jpg;P1000A-F;P1000A-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;192;"EU\Products\Accessories\Electrical accessories\Feedback potentiometer\"
4728;SM24A-SR;SM24A-SR;AC/DC 24 V;2 W;0.4 W;4 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";-30...50°C;;pic_eu_sm24a-sr_4c.jpg;SM24A-SR;SM24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;395;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\modulating\AC/DC 24 V\"
5031;LU24A-SR;LU24A-SR;AC/DC 24 V;1.5 W;0.5 W;3 VA;Cable;3 Nm;;;;0...330°;"150 s";360°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Form fit 12 mm or 8 mm (with insert)";"-30°C … 50°C";;PIC_EU_LU24A-SR_4C.jpg;LU24A-SR;LU24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Products\Air solutions\Full-rotation actuators\LU..A (3 Nm)\modulating\AC/DC 24 V\"
4725;SM230A;SM230A;AC 230 V;2.5 W;0.6 W;6 VA;Cable;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM230A_4C.jpg;SM230A;SM230A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\Open-Close, 3-point\AC 230 V\"
4722;SM230PSR;SM230PSR;AC 230 V;3.5 W;1 W;6.5 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;"IP66 + IP67";"selectable with switch 0 / 1";;"Universal spindle clamp 14...20 mm";-30...50°C;;PIC_EU_Robustline-Luft-oFenster_01_4C.jpg;SM230PSR;SM230PSR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;399;"EU\Products\Air solutions\RobustLine actuators\SM..P (20 Nm)\modulating\AC 230 V\"
4719;SM24P;SM24P;AC/DC 24 V;2 W;0.2 W;4 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 14...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;SM24P;SM24P_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;379;"EU\Products\Air solutions\RobustLine actuators\SM..P (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5051;SM230A-S-TP;SM230A-S-TP;AC 230 V;2.5 W;0.6 W;6 VA;Terminals;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM230A-S-TP_4C.jpg;SM230A-S-TP;SM230A-S-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\Open-Close, 3-point\AC 230 V\"
140730;SM24A-MOD;SM24A-MOD;AC/DC 24 V;3.5 W;1.4 W;6 VA;Cable;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);communicative;;;;;"Cable 1 m, 6 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";"-30°C ... 50°C";;PIC_EU_SM24A-MOD_4C.jpg;SM24A-MOD;SM24A-MOD_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;288;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\modulating, MOD\AC/DC 24 V\"
4730;GM24A-SR;GM24A-SR;AC/DC 24 V;4.5 W;2 W;6.5 VA;Cable;40 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-SR_4C.jpg;GM24A-SR;GM24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;355;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\stetig\AC/DC 24 V\"
5033;LU230ASR;LU230ASR;AC 230 V;2 W;1 W;4 VA;Cable;"3 Nm";;;;0...330°;"150 s";360°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"selectable with switch 0 / 1";;"Form fit 12 mm or 8 mm (with insert)";-30...50°C;;pic_eu_lu230asr_4c.jpg;LU230ASR;LU230ASR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;355;"EU\Products\Air solutions\Full-rotation actuators\LU..A (3 Nm)\modulating\AC 230 V\"
4735;SMQ24A;SMQ24A;AC/DC 24 V;15 W;2 W;26 VA;Cable;"16 Nm";;;;Max. 95°;"7 s";90°;;63 dB(A);Open-close;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 12...26.7 mm";-30...40°C;;pic_eu_smq24a_4c.jpg;SMQ24A;SMQ24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;345;"EU\Products\Air solutions\Very fast runner actuators\SMQ..A (16 Nm)\Open-Close\AC/DC 24 V\"
4750;SF24A-SR-S2;SF24A-SR-S2;AC/DC 24 V;5 W;3 W;7 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable by mounting L / R";"2 x SPDT";"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF-2Kabel-neutral_01_4C.jpg;SF24A-SR-S2;SF24A-SR-S2_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;360;"EU\Products\Air solutions\Spring return actuators\SF..A (20 Nm)\modulating\AC/DC 24 V\"
5053;SM24A-S-TP;SM24A-S-TP;AC/DC 24 V;2 W;0.2 W;4 VA;Terminals;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM24A-S-TP_4C.jpg;SM24A-S-TP;SM24A-S-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;382;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5058;NM24A-S-TP;NM24A-S-TP;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Terminals;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-S-TP_4C.jpg;NM24A-S-TP;NM24A-S-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;339;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC/DC 24 V\"
4732;GM24A-TP;GM24A-TP;AC/DC 24 V;4 W;2 W;6 VA;Terminals;40 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-TP_4C.jpg;GM24A-TP;GM24A-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;347;"EU\Products\Air solutions\Standard actuators\GM..A (40 Nm)\Open-Close\AC/DC 24 V\"
5067;GK24A-1;GK24A-1;AC/DC 24 V;11 W;3 W;21 VA;Cable;"40 Nm";;;"With electrical emergency control function 0...100%";Max. 95°;"150 s";90°;"35 s / 90°";53 dB(A);Open-close;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;pic_eu_gk24a-mf_01_4c.jpg;GK24A-1;GK24A-1_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;387;"EU\Products\Air solutions\SuperCap actuators\GK..A (40 Nm)\Open-Close\AC/DC 24 V\"
4746;SF230A-S2;SF230A-S2;AC 230 V;6.5 W;3.5 W;18 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";"2 x SPDT";"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF-2Kabel-neutral_01_4C.jpg;SF230A-S2;SF230A-S2_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;369;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\Auf-Zu\AC 230 V\"
5055;NM230A-S-TP;NM230A-S-TP;AC 230 V;2.5 W;0.6 W;5.5 VA;Terminals;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 8...26.7 mm";-30...50°C;;pic_eu_nm230a-s-tp_4c.jpg;NM230A-S-TP;NM230A-S-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;344;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC 230 V\"
4734;GM230A-TP;GM230A-TP;AC 230 V;5 W;2.5 W;9 VA;Terminals;40 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-TP_4C.jpg;GM230A-TP;GM230A-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;342;"EU\Products\Air solutions\Standard actuators\GM..A (40 Nm)\Open-Close\AC 230 V\"
4736;LMQ24A;LMQ24A;AC/DC 24 V;13 W;2 W;23 VA;Cable;"4 Nm";;;;Max. 95°;"2.5 s";90°;;54 dB(A);Open-close;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 8...26.7 mm";-30...40°C;;pic_eu_lmq24a_4c.jpg;LMQ24A;LMQ24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;353;"EU\Products\Air solutions\Very fast runner actuators\LMQ..A (4 Nm)\Open-Close\AC/DC 24 V\"
4731;GM24A-SR-TP;GM24A-SR-TP;AC/DC 24 V;4.5 W;2 W;6.5 VA;Terminals;40 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-SR-TP_4C.jpg;GM24A-SR-TP;GM24A-SR-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;348;"EU\Products\Air solutions\Standard actuators\GM..A (40 Nm)\modulating\AC/DC 24 V\"
5057;NM24A-TP;NM24A-TP;AC/DC 24 V;1.5 W;0.2 W;3.5 VA;Terminals;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-TP_4C.jpg;NM24A-TP;NM24A-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;337;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC/DC 24 V\"
4749;SF24A-SZ;SF24A-SZ;AC/DC 24 V;5 W;3 W;7 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF-1Kabel-neutral_01_4C.jpg;SF24A-SZ;SF24A-SZ_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;342;"EU\Products\Air solutions\Spring return actuators\SF..A (20 Nm)\modulating\AC/DC 24 V\"
5054;NM230A-TP;NM230A-TP;AC 230 V;2.5 W;0.6 W;5.5 VA;Terminals;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM230A-TP_4C.jpg;NM230A-TP;NM230A-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;341;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC 230 V\"
5060;SM230ASR-TP;SM230ASR-TP;AC 230 V;3.5 W;1 W;6.5 VA;Terminals;20 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SM230ASR-TP_4C.jpg;SM230ASR-TP;SM230ASR-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;393;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\modulating\AC 230 V\"
4751;SF24A-SR;SF24A-SR;AC/DC 24 V;5 W;3 W;7 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF24A-SR_4C.jpg;SF24A-SR;SF24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;362;"EU\Products\Air solutions\Spring return actuators\SF..A (20 Nm)\modulating\AC/DC 24 V\"
5059;NM24A-SR-TP;NM24A-SR-TP;AC/DC 24 V;2 W;0.4 W;4 VA;Terminals;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-SR-TP_4C.jpg;NM24A-SR-TP;NM24A-SR-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;338;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\modulating\AC/DC 24 V\"
4733;GM230A;GM230A;AC 230 V;5 W;2.5 W;9 VA;Cable;40 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);Open-close;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;PIC_EU_GM230A_4C.jpg;GM230A;GM230A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;344;"EU\Products\Air solutions\Standard actuators\GM..A (40 Nm)\Open-Close\AC 230 V\"
4752;SF24A-S2;SF24A-S2;"AC/DC 24 V ";5 W;2.5 W;7.5 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";"2 x SPDT";"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF24A-S2_4C.jpg;SF24A-S2;SF24A-S2_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;378;"EU\Products\Air solutions\Spring return actuators\SF..A (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5068;GK24A-SR;GK24A-SR;AC/DC 24 V;11 W;3 W;21 VA;Cable;"40 Nm";;;"With electrical emergency control function 0...100%";Max. 95°;"150 s";90°;"35 s / 90°";53 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;PIC_EU_GK24A-MF_01_4C.jpg;GK24A-SR;GK24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Products\Air solutions\SuperCap actuators\GK..A (40 Nm)\modulating\AC/DC 24 V\"
60039;Z-NMA;Z-NMA;;;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_Z-NMA_Extension_BW.jpg;Z-NMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;187;"EU\Products\Accessories\Mechanical accessories\Air solutions\Baseplate extension\"
5056;NM230ASR-TP;NM230ASR-TP;AC 230 V;3.5 W;1 W;6.5 VA;Terminals;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;pic_eu_nm230asr-tp_4c.jpg;NM230ASR-TP;NM230ASR-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;379;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\modulating\AC 230 V\"
253690;CM24-SX-L;"CMA-1W0 101 008";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"ccw rotation";;"Universal spindle clamp 6...12.7 mm";-30...50°C;;pic_eu_cm24-sx-l_4c.jpg;CM24-SX-L;CM24-SX-L_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;252;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\modulating\AC/DC 24 V\"
4747;SF230A;SF230A;AC 230 V;6.5 W;3.5 W;18 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF230A_4C.jpg;SF230A;SF230A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;365;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\Auf-Zu\AC 230 V\"
60066;Z-SF;Z-SF;;;;;;;;;;;;;;;;;;;;;;;;;;;pic_eu_z-sf_bw.jpg;Z-SF;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;167;"EU\Products\Accessories\Mechanical accessories\Air solutions\Baseplate extension\"
5504;NMQ24A-SR;NMQ24A-SR;AC/DC 24 V;13 W;2 W;23 VA;Cable;"8 Nm";;;;Max. 95°;"4 s";90°;;56 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 8...26.7 mm";-30...40°C;;pic_eu_nmq24a-sr_4c.jpg;NMQ24A-SR;NMQ24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;370;"EU\Products\Air solutions\Very fast runner actuators\NMQ..A (8 Nm)\modulating\AC/DC 24 V\"
4759;NF24A-S2;NF24A-S2;AC/DC 24 V;6 W;2.5 W;8.5 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";"2 x SPDT";"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF24A-S2_4C.jpg;NF24A-S2;NF24A-S2_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;419;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC/DC 24 V\"
4764;NF24A;NF24A;AC/DC 24 V;6 W;2.5 W;8.5 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF24A_4C.jpg;NF24A;NF24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;383;"EU\Products\Air solutions\Spring return actuators\NF..A (10 Nm)\Open-Close\AC/DC 24 V\"
255151;CH24-SX-R100;"CHA-LD0 001 012";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"cw rotation";;;-30...50°C;;pic_eu_ch24-sx-r100_4c.jpg;CH24-SX-R100;CH24-SX-R100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;161;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\modulating\AC/DC 24 V\"
4756;NF230A;NF230A;AC 230 V;6 W;2.5 W;9.5 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF230A_4C.jpg;NF230A;NF230A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;372;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC 230 V\"
