PdmarticleID#PdmarticleID;Label#Label;"External Key#ExternalKey";"Nominal voltage#83";"Power consumption in operation#67";"Power consumption in rest position#68";"Power consumption for wire sizing#69";Connection#6759;"Nominal torque#260";"Spring torque value#117";"Actuating force#118";"Emergency control function#890";"Angle of rotation#473";"Running time motor#230";"Running time reference#3645";"Running time emergency control position#3474";"Sound power level motor#135";Control#281;"Positioning signal Y#120";"Control signal Y variable#5695";"Operating range Y#121";"Position feedback U#122";"Connection supply / control#96";"Degree of protection IEC/EN#144";"Direction of motion motor#119";"Auxiliary switch#112";"Spindle driver#137";"Ambient temperature#156";6287;"Product picture 4c/bw#377";"Data sheet name#406";"Data sheet PDF#660";"Company [Competitor]#7687";"Serie Actuator [Competitor]#7606";"Product type Actuator [Competitor]#7614";"Voltage [Competitor]#7607";"Sound power level [Competitor]#7608";"Control type [Competitor]#7609";"Running Time min [Competitor]#7610";"Running Time max [Competitor]#7776";"Torque [Competitor]#7611";"Stroke [Competitor]#7612";"Power consumption [Competitor]#7681";"Connection [Competitor]#7682";"Safety function [Competitor]#7683";"Integrated switch [Competitor]#7684";"Integrated potentiometer [Competitor]#7685";"Degree of protection [Competitor]#7686";"Angle of rotation [Competitor]#7771";"Working range [Competitor]#7772";"Positioning feedback [Competitor]#7773";"Spindle driver [Competitor]#7774";"Manual override [Competitor]#7775";"Additional Specification [Competitor]#7613";"Belimo Retrofit1 Antrieb#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Actuator Note#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Actuator Note#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";"Version Number#VersionNr";Path#Path
5523;SHQ24A-SR100;SHQ24A-SR100;AC/DC 24 V;13 W;2 W;23 VA;Cable;;;"200 N";;;"7 s";"100 mm";;56 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...40°C;;pic_eu_shq24a-sr100_4c.jpg;SHQ24A-SR100;SHQ24A-SR100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;342;"EU\Products\Air solutions\(Very)fast running linear actuators\SHQ..A (200 N)\modulating\AC/DC 24 V\"
4761;NF24A-SR-S2;NF24A-SR-S2;AC/DC 24 V;3.5 W;2.5 W;5.5 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";"2 x SPDT";"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF-2Kabel-neutral_01_4C.jpg;NF24A-SR-S2;NF24A-SR-S2_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;376;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig\AC/DC 24 V\"
255082;CH24-SX-L100;"CHA-LD0 001 016";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"ccw rotation";;;-30...50°C;;pic_eu_ch24-sx-l100_4c.jpg;CH24-SX-L100;CH24-SX-L100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;170;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\modulating\AC/DC 24 V\"
5506;SMQ24A-SR;SMQ24A-SR;AC/DC 24 V;15 W;2 W;26 VA;Cable;"16 Nm";;;;Max. 95°;"7 s";90°;;63 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 12...26.7 mm";-30...40°C;;pic_eu_smq24a-sr_4c.jpg;SMQ24A-SR;SMQ24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;347;"EU\Products\Air solutions\Very fast runner actuators\SMQ..A (16 Nm)\modulating\AC/DC 24 V\"
4753;SF24A-MF;SF24A-MF;AC/DC 24 V;8.5 W;3.5 W;11 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF-Connector-neutral_01_4C.jpg;SF24A-MF;SF24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;428;"EU\Products\Air solutions\Spring return actuators\SF..A (20 Nm)\modulating, MF\AC/DC 24 V\"
255274;CH24-SX-R40;"CHA-LK0 001 012";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"cw rotation";;;-30...50°C;;pic_eu_ch24-sx-r40_4c.jpg;CH24-SX-R40;CH24-SX-R40_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;155;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\modulating\AC/DC 24 V\"
5509;LMQ24A-MF;LMQ24A-MF;AC/DC 24 V;13 W;2 W;23 VA;Cable;"4 Nm";;;;Max. 95°;"2.5 s";90°;;54 dB(A);modulating;DC 0...10 V;"Open-close|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...40°C;;pic_eu_lmq24a-mf_4c.jpg;LMQ24A-MF;LMQ24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;379;"EU\Products\Air solutions\Very fast runner actuators\LMQ..A (4 Nm)\modulating, MF\AC/DC 24 V\"
255109;CM24-SX-T-R;"CMA-1W0 100 007";AC/DC 24 V;1 W;0.5 W;1.5 VA;Terminals;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Terminals 1.5 mm² Cu wire or 1.0 mm² Cu strands (4-wire)";IP20;"cw rotation";;"Universal spindle clamp 6...12.7 mm";-30...50°C;;pic_eu_cm24-sx-t-r_4c.jpg;CM24-SX-T-R;CM24-SX-T-R_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;239;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\modulating\AC/DC 24 V\"
4758;NF24A-SZ-S2;NF24A-SZ-S2;AC/DC 24 V;3.5 W;2.5 W;5.5 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";"2 x SPDT";"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF-2Kabel-neutral_01_4C.jpg;NF24A-SZ-S2;NF24A-SZ-S2_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;360;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig\AC/DC 24 V\"
4755;SF24A;SF24A;AC/DC 24 V;5 W;2.5 W;7.5 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF24A_4C.jpg;SF24A;SF24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;378;"EU\Products\Air solutions\Spring return actuators\SF..A (20 Nm)\Open-Close, 3-point\AC/DC 24 V\"
255081;CM24-SX-R;"CMA-1W0 101 007";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"cw rotation";;"Universal spindle clamp 6...12.7 mm";-30...50°C;;pic_eu_cm24-sx-r_4c.jpg;CM24-SX-R;CM24-SX-R_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;219;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\modulating\AC/DC 24 V\"
5505;NMQ24A-MF;NMQ24A-MF;AC/DC 24 V;13 W;2 W;23 VA;Cable;"8 Nm";;;;Max. 95°;"4 s";90°;;56 dB(A);modulating;DC 0...10 V;"Open-close|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 8...26.7 mm";-30...40°C;;pic_eu_nmq24a-mf_4c.jpg;NMQ24A-MF;NMQ24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;368;"EU\Products\Air solutions\Very fast runner actuators\NMQ..A (8 Nm)\modulating, MF\AC/DC 24 V\"
4757;NF230A-S2;NF230A-S2;AC 230 V;6 W;2.5 W;9.5 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"75 s";90°;"<20 s / 90°";45 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";"2 x SPDT";"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF230A-S2_4C.jpg;NF230A-S2;NF230A-S2_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;376;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC 230 V\"
4763;NF24A-SR;NF24A-SR;AC/DC 24 V;3.5 W;2.5 W;5.5 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF24A-SR_4C.jpg;NF24A-SR;NF24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;364;"EU\Products\Air solutions\Spring return actuators\NF..A (10 Nm)\modulating\AC/DC 24 V\"
5508;LMQ24A-SR;LMQ24A-SR;AC/DC 24 V;13 W;2 W;23 VA;Cable;"4 Nm";;;;Max. 95°;"2.5 s";90°;;54 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...40°C;;pic_eu_lmq24a-sr_4c.jpg;LMQ24A-SR;LMQ24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;355;"EU\Products\Air solutions\Very fast runner actuators\LMQ..A (4 Nm)\modulating\AC/DC 24 V\"
4760;NF24A-SZ;NF24A-SZ;AC/DC 24 V;3.5 W;2.5 W;5.5 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF_1Kabel-neutral_01_4C.jpg;NF24A-SZ;NF24A-SZ_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;348;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig\AC/DC 24 V\"
255108;CM24-SX-T-L;"CMA-1W0 100 008";AC/DC 24 V;1 W;0.5 W;1.5 VA;Terminals;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Terminals 1.5 mm² Cu wire or 1.0 mm² Cu strands (4-wire)";IP20;"ccw rotation";;"Universal spindle clamp 6...12.7 mm";-30...50°C;;pic_eu_cm24-sx-t-l_4c.jpg;CM24-SX-T-L;CM24-SX-T-L_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;227;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\modulating\AC/DC 24 V\"
5510;SF24A-MP;SF24A-MP;AC/DC 24 V;8.5 W;3.5 W;11 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating|communicative;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";-30...50°C;;PIC_EU_SF-Connector-neutral_01_4C.jpg;SF24A-MP;SF24A-MP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;480;"EU\Products\Air solutions\Spring return actuators\SF..A (20 Nm)\modulating, MP\AC/DC 24 V\"
4762;NF24A-MF;NF24A-MF;AC/DC 24 V;7 W;3.5 W;9.5 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF-Connector-neutral_01_4C.jpg;NF24A-MF;NF24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;422;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\stetig, MF\AC/DC 24 V\"
255272;CH24-SX-L40;"CHA-LK0 001 016";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"ccw rotation";;;-30...50°C;;pic_eu_ch24-sx-l40_4c.jpg;CH24-SX-L40;CH24-SX-L40_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;152;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\modulating\AC/DC 24 V\"
4754;SF24ALON;SF24ALON;AC/DC 24 V;8.5 W;3.5 W;11 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);communicative;;;;;"Cable 1 m, 6 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF-Connector-neutral_01_4C.jpg;SF24ALON;SF24ALON_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;443;"EU\Products\Air solutions\Spring return actuators\SF..A (20 Nm)\modulating, LON\AC/DC 24 V\"
5507;SMQ24A-MF;SMQ24A-MF;AC/DC 24 V;15 W;2 W;26 VA;Cable;"16 Nm";;;;Max. 95°;"7 s";90°;;63 dB(A);modulating;DC 0...10 V;"Open-close|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 12...26.7 mm";-30...40°C;;pic_eu_smq24a_4c.jpg;SMQ24A-MF;SMQ24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Products\Air solutions\Very fast runner actuators\SMQ..A (16 Nm)\modulating, MF\AC/DC 24 V\"
5554;SH24A-MF300;SH24A-MF300;AC/DC 24 V;3.5 W;1.3 W;6 VA;Cable;;;"450 N";;;"150 s";"100 mm";;52 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_sh24a-mf-200_4c.jpg;SH24A-MF300;SH24A-MF300_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;373;"EU\Products\Air solutions\Linear actuators\SH..A (450 N)\modulating, MF\AC/DC 24 V\"
272593;CH230-L40;"CHA-LJ0 001 008";AC 230 V;1.5 W;1 W;3 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable through contact assignment";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH230-L40;CH230-L40_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;137;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\Open-Close, 3-point\AC 230 V\"
5558;LH24A-MF60;LH24A-MF60;AC/DC 24 V;2.5 W;1.2 W;5 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mf_4c.jpg;LH24A-MF60;LH24A-MF60_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;383;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MF\AC/DC 24 V\"
5551;TF24-MFT;TF24-MFT;AC/DC 24 V;2.5 W;1 W;4 VA;Cable;2.5 Nm;2.5 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<25 s / 90°";50 dB(A);modulating|communicative;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP42;"selectable with switch L / R";;"Universal spindle clamp 6...12.7 mm";-30...50°C;;PIC_EU_TF24-MFT_4C.jpg;TF24-MFT;TF24-MFT_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;465;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\stetig, MF\AC/DC 24 V\"
4827;LM24A-SR-TP;LM24A-SR-TP;AC/DC 24 V;1 W;0.4 W;2 VA;Terminals;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;PIC_EU_LM24A-SR-TP_4C.jpg;LM24A-SR-TP;LM24A-SR-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;366;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating\AC/DC 24 V\"
5556;SH24A-MP200;SH24A-MP200;AC/DC 24 V;3.5 W;1.4 W;6 VA;Cable;;;"450 N";;;"150 s";"100 mm";;52 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_sh24a-mp-200_4c.jpg;SH24A-MP200;SH24A-MP200_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;417;"EU\Products\Air solutions\Linear actuators\SH..A (450 N)\modulating, MP\AC/DC 24 V\"
5553;SH24A-MF200;SH24A-MF200;AC/DC 24 V;3.5 W;1.3 W;6 VA;Cable;;;"450 N";;;"150 s";"100 mm";;52 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_sh24a-mf-200_4c.jpg;SH24A-MF200;SH24A-MF200_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;373;"EU\Products\Air solutions\Linear actuators\SH..A (450 N)\modulating, MF\AC/DC 24 V\"
272071;CH24-L40;"CHA-LG0 001 008";AC/DC 24 V;0.5 W;0.2 W;1 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable through contact assignment";;;-30...50°C;;pic_eu_ch24-sx-l40_4c.jpg;CH24-L40;CH24-L40_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;139;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\Open-Close, 3-point\AC/DC 24 V\"
5539;LHQ24A-SR100;LHQ24A-SR100;AC/DC 24 V;13 W;2 W;23 VA;Cable;;;"100 N";;;"3.5 s";"100 mm";;56 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...40°C;;pic_eu_lhq24a-sr100_4c.jpg;LHQ24A-SR100;LHQ24A-SR100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;339;"EU\Products\Air solutions\(Very)fast running linear actuators\LHQ..A (100 N)\modulating\AC/DC 24 V\"
5555;SH24A-MP100;SH24A-MP100;AC/DC 24 V;3.5 W;1.4 W;6 VA;Cable;;;"450 N";;;"150 s";"100 mm";;52 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_sh24a-mp-200_4c.jpg;SH24A-MP100;SH24A-MP100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;430;"EU\Products\Air solutions\Linear actuators\SH..A (450 N)\modulating, MP\AC/DC 24 V\"
5552;SH24A-MF100;SH24A-MF100;AC/DC 24 V;3.5 W;1.3 W;6 VA;Cable;;;"450 N";;;"150 s";"100 mm";;52 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_sh24a-mf100_4c.jpg;SH24A-MF100;SH24A-MF100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;387;"EU\Products\Air solutions\Linear actuators\SH..A (450 N)\modulating, MF\AC/DC 24 V\"
5557;SH24A-MP300;SH24A-MP300;AC/DC 24 V;3.5 W;1.4 W;6 VA;Cable;;;"450 N";;;"150 s";"100 mm";;52 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_sh24a-mp-200_4c.jpg;SH24A-MP300;SH24A-MP300_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;415;"EU\Products\Air solutions\Linear actuators\SH..A (450 N)\modulating, MP\AC/DC 24 V\"
4826;LM24A-S-TP;LM24A-S-TP;AC/DC 24 V;1 W;0.2 W;1.5 VA;Terminals;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 6...20 mm";-30...50°C;;PIC_EU_LM24A-S-TP_4C.jpg;LM24A-S-TP;LM24A-S-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;396;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5559;LH24A-MF100;LH24A-MF100;AC/DC 24 V;2.5 W;1.2 W;5 VA;Cable;;;150 N;;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;"-30°C … 50°C";;PIC_EU_LH24A-MF_4C.jpg;LH24A-MF100;LH24A-MF100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;357;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MF\AC/DC 24 V\"
69780;GM24G-MP-T;GM24G-MP-T;AC/DC 24 V;4 W;1.6 W;7 VA;Terminals;"40 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP66;"selectable with switch 0 / 1";;"Universal spindle clamp 14...26.7 mm";-30...50°C;;pic_eu_gm-g-t-neutral_01_4c.jpg;GM24G-MP-T;GM24G-MP-T_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;430;"EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\GM..G-T (40 Nm)\stetig, MP\AC/DC 24 V\"
5572;SM24P-MF;SM24P-MF;AC/DC 24 V;3.5 W;1.3 W;6 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 / 1";;"Universal spindle clamp 14...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;SM24P-MF;SM24P-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;418;"EU\Products\Air solutions\RobustLine actuators\SM..P (20 Nm)\modulating, MF\AC/DC 24 V\"
4828;LM24A-SR-F;LM24A-SR-F;AC/DC 24 V;1 W;0.4 W;2 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Form fit 8x8 mm";-30...50°C;;PIC_EU_LM24A-SR-F_4C.jpg;LM24A-SR-F;LM24A-SR-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;319;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating\AC/DC 24 V\"
5564;LH24A-MF100-TP;LH24A-MF100-TP;AC/DC 24 V;2.5 W;1.2 W;5 VA;Terminals;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mf100-tp_4c.jpg;LH24A-MF100-TP;LH24A-MF100-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;376;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MF\AC/DC 24 V\"
5566;LH24A-MF300-TP;LH24A-MF300-TP;AC/DC 24 V;2.5 W;1.2 W;5 VA;Terminals;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mf300-tp_4c.jpg;LH24A-MF300-TP;LH24A-MF300-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MF\AC/DC 24 V\"
69833;CH24-L60;CH24-L60.2;AC/DC 24 V;0.5 W;0.2 W;1 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable through contact assignment";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-L60;CH24-L60_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;314;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\Open-Close, 3-point\AC/DC 24 V\"
4833;LM24AP5;LM24AP5;AC/DC 24 V;1 W;0.2 W;1.5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm24ap5_4c.jpg;LM24AP5;LM24AP5_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;363;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC/DC 24 V\"
69836;CM24-L-100D.2;CM24-L-100D.2;AC/DC 24 V;0.5 W;0.2 W;1 VA;Cable;;;;;70°;"58 s";;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-L-100D;CM24-L-100D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\Open-Close, 3-point\AC/DC 24 V\"
4835;LM24A;LM24A;AC/DC 24 V;1 W;0.2 W;1.5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm24a_4c.jpg;LM24A;LM24A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;744;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC/DC 24 V\"
69829;CH24-SR-R100;CH24-SR-R100.2;AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"cw rotation";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-SR-R100;CH24-SR-R100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\modulating\AC/DC 24 V\"
4841;LM230ASR-TP;LM230ASR-TP;AC 230 V;2 W;1 W;4 VA;Terminals;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm230asr-tp_4c.jpg;LM230ASR-TP;LM230ASR-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;399;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating\AC 230 V\"
5574;SM24A-MF;SM24A-MF;AC/DC 24 V;3.5 W;1.3 W;6 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";-30...50°C;;pic_eu_sm24a-mf_01_4c.jpg;SM24A-MF;SM24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;435;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\modulating, MF\AC/DC 24 V\"
4839;LM230A-TP;LM230A-TP;AC 230 V;1.5 W;0.5 W;3.5 VA;Terminals;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm230a-tp_4c.jpg;LM230A-TP;LM230A-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;366;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC 230 V\"
5565;LH24A-MF200-TP;LH24A-MF200-TP;AC/DC 24 V;2.5 W;1.2 W;5 VA;Terminals;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mf200-tp_4c.jpg;LH24A-MF200-TP;LH24A-MF200-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MF\AC/DC 24 V\"
4843;LM230A-S;LM230A-S;AC 230 V;1.5 W;0.5 W;3.5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm230a-s_4c.jpg;LM230A-S;LM230A-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;378;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC 230 V\"
5561;LH24A-MF300;LH24A-MF300;AC/DC 24 V;2.5 W;1.2 W;5 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mp300_4c.jpg;LH24A-MF300;LH24A-MF300_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;372;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MF\AC/DC 24 V\"
69828;CH24-SR-R60;CH24-SR-R60.2;AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"cw rotation";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-SR-R60;CH24-SR-R60_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;311;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\modulating\AC/DC 24 V\"
69838;CM24-L-150D.2;CM24-L-150D.2;AC/DC 24 V;0.5 W;0.2 W;1 VA;Cable;;;;;70°;"58 s";;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-L-150D;CM24-L-150D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5568;LH24A-MP300;LH24A-MP300;AC/DC 24 V;2.5 W;1.3 W;5 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mp300_4c.jpg;LH24A-MP300;LH24A-MP300_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;414;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MP\AC/DC 24 V\"
5575;LM24A-MP;LM24A-MP;AC/DC 24 V;2.5 W;1.3 W;5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating|communicative;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;PIC_EU_LM24A-MP_4C.jpg;LM24A-MP;LM24A-MP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;448;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating, MP\AC/DC 24 V\"
69831;CH230-L100;CH230-L100.2;AC 230 V;1.5 W;1 W;3 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable through contact assignment";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH230-L100;CH230-L100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;288;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\Open-Close, 3-point\AC 230 V\"
4838;LM72A;LM72A;DC 48...110 V;2.5 W;2 W;2.5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm72a_4c.jpg;LM72A;LM72A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;387;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\DC 48...110 V\"
4832;LM24A-S;LM24A-S;AC/DC 24 V;1 W;0.2 W;1.5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 6...20 mm";-30...50°C;;PIC_EU_LM24A-S_4C.jpg;LM24A-S;LM24A-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;436;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC/DC 24 V\"
69776;NF24G-MP-L;NF24G-MP-L;AC/DC 24 V;7 W;3.5 W;9.5 VA;Cable;"10 Nm";10 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm² (halogen-free)";IP66;"selectable with switch L / R";;"Universal spindle clamp 12...26.7 mm";-30...50°C;;pic_eu_gm-g-t-neutral_01_4c.jpg;NF24G-MP-L;NF24G-MP-L_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;391;"EU\Produkte\Lüftungsanwendungen\IP66/NEMA4-Antriebe\NF..G (10 Nm)\stetig, MP\AC/DC 24 V\"
4840;LM230A-S-TP;LM230A-S-TP;AC 230 V;1.5 W;0.5 W;3.5 VA;Terminals;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm230a-s-tp_4c.jpg;LM230A-S-TP;LM230A-S-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;371;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC 230 V\"
5560;LH24A-MF200;LH24A-MF200;AC/DC 24 V;2.5 W;1.2 W;5 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mf200_4c.jpg;LH24A-MF200;LH24A-MF200_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;364;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MF\AC/DC 24 V\"
5563;LH24A-MF60-TP;LH24A-MF60-TP;AC/DC 24 V;2.5 W;1.2 W;5 VA;Terminals;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mf100-tp_4c.jpg;LH24A-MF60-TP;LH24A-MF60-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;386;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MF\AC/DC 24 V\"
4837;LM24A-TP;LM24A-TP;AC/DC 24 V;1 W;0.2 W;1.5 VA;Terminals;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 4 mm² (cable Ø 4...10 mm, 3-wire)";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 6...20 mm";-30...50°C;;PIC_EU_LM24A-TP_4C.jpg;LM24A-TP;LM24A-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;382;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5567;LH24A-MP200;LH24A-MP200;AC/DC 24 V;2.5 W;1.3 W;5 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mp-200_4c.jpg;LH24A-MP200;LH24A-MP200_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;409;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MP\AC/DC 24 V\"
4834;LM24A-F;LM24A-F;AC/DC 24 V;1 W;0.2 W;1.5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Form fit 8x8 mm";-30...50°C;;PIC_EU_LM24A-F_4C.jpg;LM24A-F;LM24A-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;329;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5573;LM24A-MF;LM24A-MF;AC/DC 24 V;2.5 W;1.2 W;5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;PIC_EU_LM24A_MF-neutral_01_4C.jpg;LM24A-MF;LM24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;446;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating, MF\AC/DC 24 V\"
4830;LM24A-SR;LM24A-SR;AC/DC 24 V;1 W;0.4 W;2 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm24a-sr_4c.jpg;LM24A-SR;LM24A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;446;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating\AC/DC 24 V\"
69830;CH24-SR-L60;CH24-SR-L60.2;AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"ccw rotation";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-SR-L60;CH24-SR-L60_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;330;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\modulating\AC/DC 24 V\"
4842;LM230ASR;LM230ASR;AC 230 V;2 W;1 W;4 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm230asr_4c.jpg;LM230ASR;LM230ASR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;427;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating\AC 230 V\"
5562;LH24A-MP100;LH24A-MP100;AC/DC 24 V;2.5 W;1.3 W;5 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-mp100_4c.jpg;LH24A-MP100;LH24A-MP100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;421;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating, MP\AC/DC 24 V\"
69853;CM230-L-125D.2;CM230-L-125D.2;AC 230 V;1.5 W;1 W;3 VA;Cable;;;;;70°;"58 s";;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM230-L-125D;CM230-L-125D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;296;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\Open-Close, 3-point\AC 230 V\"
4847;LM72A-S;LM72A-S;"DC 48...110 V";2.5 W;2 W;2.5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";"1 x SPDT";"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm72a-s_4c.jpg;LM72A-S;LM72A-S_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;341;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\DC 48...110 V\"
5583;NMC24A-MF;NMC24A-MF;AC/DC 24 V;4 W;1.5 W;7 VA;Cable;"10 Nm";;;;Max. 95°;"35 s";90°;;45 dB(A);modulating;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NMC24A-MF_4C.jpg;NMC24A-MF;NMC24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;348;"EU\Products\Air solutions\Fast runner actuators\NMC..A (10 Nm)\modulating, MF\AC/DC 24 V\"
4844;LM230A-F;LM230A-F;AC 230 V;1.5 W;0.5 W;3.5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Form fit 8x8 mm";-30...50°C;;PIC_EU_LM230A-F_4C.jpg;LM230A-F;LM230A-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;333;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\Open-Close, 3-point\AC 230 V\"
5586;SM24A-PC;SM24A-PC;AC/DC 24 V;3.5 W;1.25 W;6 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;;;"DC 0...20 V Phase-cut signal";DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";-30...50°C;;pic_eu_sm24a-ma-or_4c.jpg;SM24A-PC;SM24A-PC_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;430;"EU\Products\Air solutions\Retrofit actuators\SM..A (20 Nm)\modulating\AC/DC 24 V\"
5580;LU24A-MF;LU24A-MF;AC/DC 24 V;2.5 W;1.2 W;5 VA;Cable;3 Nm;;;;0...1800°;"150 s";360°;;45 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Form fit 12 mm or 8 mm (with insert)";"-30°C … 50°C";;PIC_EU_LU24A-MF_4C.jpg;LU24A-MF;LU24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;350;"EU\Products\Air solutions\Full-rotation actuators\LU..A (3 Nm)\modulating, MF\AC/DC 24 V\"
61157;Z-SMA;Z-SMA;;;;;;;;;;;;;;;;;;;;;;;;;;;PIC_EU_Z-SMA_BW.jpg;Z-SMA;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;187;"EU\Products\Accessories\Mechanical accessories\Air solutions\Baseplate extension\"
69850;CM24-SR-L-150D.2;"CDA-030 S01 0202";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;;;70°;"58 s";;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-SR-L-150D;CM24-SR-L-150D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;311;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\modulating\AC/DC 24 V\"
69855;CM230-L-160D.2;"CDA-060 T01 0032";AC 230 V;1.5 W;1 W;3 VA;Cable;;;;;70°;"58 s";;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM230-L-160D;CM230-L-160D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;295;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\Open-Close, 3-point\AC 230 V\"
69863;CH24-L100;CH24-L100.2;AC/DC 24 V;0.5 W;0.2 W;1 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable through contact assignment";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-L100;CH24-L100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;288;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\Open-Close, 3-point\AC/DC 24 V\"
4849;LH24A100;LH24A100;AC/DC 24 V;1.5 W;0.5 W;3 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (extended) / 1 (retracted)";;;-30...50°C;;pic_eu_lh24a100_4c.jpg;LH24A100;LH24A100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;330;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\Open-Close, 3-point\AC/DC 24 V\"
4852;LH24A-SX60;LH24A-SX60;AC/DC 24 V;2.5 W;0.9 W;4.5 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-sx60_4c.jpg;LH24A-SX60;LH24A-SX60_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;327;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating\AC/DC 24 V\"
5582;NM24P-MF;NM24P-MF;AC/DC 24 V;3.5 W;1.3 W;6 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm² (halogen-free)";"IP66 + IP67";"selectable with switch 0 / 1";;"Universal spindle clamp 10...20 mm";-30...50°C;;pic_eu_robustline-luft-ofenster_01_4c.jpg;NM24P-MF;NM24P-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;382;"EU\Products\Air solutions\RobustLine actuators\NM..P (10 Nm)\modulating, MF\AC/DC 24 V\"
5585;SM24A-MA;SM24A-MA;AC/DC 24 V;3.5 W;1.25 W;6 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;0...20 mA;;4...20 mA;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";-30...50°C;;pic_eu_sm24a-ma-or_4c.jpg;SM24A-MA;SM24A-MA_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;427;"EU\Products\Air solutions\Retrofit actuators\SM..A (20 Nm)\modulating\AC/DC 24 V\"
69852;CM230-L-100D.2;CM230-L-100D.2;AC 230 V;1.5 W;1 W;3 VA;Cable;;;;;70°;"58 s";;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM230-L-100D;CM230-L-100D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;293;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\Open-Close, 3-point\AC 230 V\"
4858;LH230A60;LH230A60;AC 230 V;1.5 W;1 W;5 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (extended) / 1 (retracted)";;;-30...50°C;;pic_eu_lh24a-sx60_4c.jpg;LH230A60;LH230A60_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;324;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\Open-Close, 3-point\AC 230 V\"
4851;LH24A300;LH24A300;AC/DC 24 V;1.5 W;0.5 W;3 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (extended) / 1 (retracted)";;;-30...50°C;;pic_eu_lh24a300_4c.jpg;LH24A300;LH24A300_datasheet_de-ch.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;336;"EU\Produkte\Lüftungsanwendungen\Linearantriebe\LH..A (150 N)\Auf-Zu, 3-Punkt\AC/DC 24 V\"
5579;GM24A-MF;GM24A-MF;AC/DC 24 V;4 W;1.5 W;7 VA;Cable;40 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-MF_4C.jpg;GM24A-MF;GM24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;385;"EU\Products\Air solutions\Standard actuators\GM..A (40 Nm)\modulating, MF\AC/DC 24 V\"
69847;CM24-SR-L-100D.2;"CDA-030 P01 0202";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;;;70°;"58 s";;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-SR-L-100D;CM24-SR-L-100D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;308;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\modulating\AC/DC 24 V\"
4854;LH24A-SR200;LH24A-SR200;AC/DC 24 V;1.5 W;0.5 W;3 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_lh24a-sr200_4c.jpg;LH24A-SR200;LH24A-SR200_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;361;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\modulating\AC/DC 24 V\"
5587;SM24A-R9;SM24A-R9;AC/DC 24 V;3.5 W;1.25 W;6 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating;;;"0...135 Ω";DC 2...10 V;"Cable 1 m, 5 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";-30...50°C;;pic_eu_sm24a-ma-or_4c.jpg;SM24A-R9;SM24A-R9_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;412;"EU\Products\Air solutions\Retrofit actuators\SM..A (20 Nm)\modulating\AC/DC 24 V\"
69854;CM230-L-150D.2;CM230-L-150D.2;AC 230 V;1.5 W;1 W;3 VA;Cable;;;;;70°;"58 s";;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM230-L-150D;CM230-L-150D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;294;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\Open-Close, 3-point\AC 230 V\"
5577;NM24A-MF;NM24A-MF;AC/DC 24 V;3.5 W;1.3 W;6 VA;Cable;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;PIC_EU_NM24A-MF_01_4C.jpg;NM24A-MF;NM24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;376;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\modulating, MF\AC/DC 24 V\"
4848;LH24A60;LH24A60;AC/DC 24 V;1.5 W;0.5 W;3 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (extended) / 1 (retracted)";;;-30...50°C;;pic_eu_lh24a-sx60_4c.jpg;LH24A60;LH24A60_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;336;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\Open-Close, 3-point\AC/DC 24 V\"
69839;CM24-L-160D.2;"CDA-000 T01 0032";AC/DC 24 V;0.5 W;0.2 W;1 VA;Cable;;;;;70°;"58 s";;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-L-160D;CM24-L-160D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;306;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\Open-Close, 3-point\AC/DC 24 V\"
5584;SMC24A-MF;SMC24A-MF;AC/DC 24 V;4 W;1.5 W;7 VA;Cable;20 Nm;;;;Max. 95°;"35 s";90°;;55 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";"-30°C … 50°C";;PIC_EU_SMC24A-MF_4C.jpg;SMC24A-MF;SMC24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;379;"EU\Products\Air solutions\Fast runner actuators\SMC..A (20 Nm)\modulating, MF\AC/DC 24 V\"
69867;CH24-SR-L100;"CHA-L30 001 016";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;"125 N";;;"380 s";"100 mm";;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"ccw rotation";;;-30...50°C;;pic_eu_ch24-l100_4c.jpg;CH24-SR-L100;CH24-SR-L100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;314;"EU\Products\Air solutions\Linear actuators\CH.. (125 N)\modulating\AC/DC 24 V\"
5581;LU24A-MP;LU24A-MP;AC/DC 24 V;2.5 W;1.3 W;5 VA;Cable;"3 Nm";;;;0...1800°;"150 s";360°;;45 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Form fit 12 mm or 8 mm (with insert)";-30...50°C;;pic_eu_lu24a-mp_4c.jpg;LU24A-MP;LU24A-MP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;403;"EU\Products\Air solutions\Full-rotation actuators\LU..A (3 Nm)\modulating, MP\AC/DC 24 V\"
4846;LM72A-SR;LM72A-SR;"DC 48...110 V";2.5 W;2 W;2.5 VA;Cable;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;PIC_EU_LM72A-SR_4C.jpg;LM72A-SR;LM72A-SR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;357;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating\DC 48...110 V\"
69851;CM24-SR-L-160D.2;"CDA-030 T01 0202";AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;;;70°;"58 s";;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-SR-L-160D;CM24-SR-L-160D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;306;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\modulating\AC/DC 24 V\"
5576;SM24A-MP;SM24A-MP;AC/DC 24 V;3.5 W;1.4 W;6 VA;Cable;"20 Nm";;;;Max. 95°;"150 s";90°;;45 dB(A);modulating|communicative;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 10...20 mm";-30...50°C;;pic_eu_sm24a-mp_4c.jpg;SM24A-MP;SM24A-MP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;461;"EU\Products\Air solutions\Standard actuators\SM..A (20 Nm)\modulating, MP\AC/DC 24 V\"
4850;LH24A200;LH24A200;AC/DC 24 V;1.5 W;0.5 W;3 VA;Cable;;;"150 N";;;"150 s";"100 mm";;45 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (extended) / 1 (retracted)";;;-30...50°C;;pic_eu_lh24a200_4c.jpg;LH24A200;LH24A200_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;318;"EU\Products\Air solutions\Linear actuators\LH..A (150 N)\Open-Close, 3-point\AC/DC 24 V\"
69849;CM24-SR-L-125D.2;CM24-SR-L-125D.2;AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;;;;;70°;"58 s";;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;;;;-30...50°C;;pic_eu_cm-d-neutral24v_01_4c.jpg;CM24-SR-L-125D;CM24-SR-L-125D_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Products\Air solutions\Internal actuators with damper\CM..D.. (2 Nm)\modulating\AC/DC 24 V\"
