PdmarticleID#PdmarticleID;Label#Label;"External Key#ExternalKey";"Nominal voltage#83";"Power consumption in operation#67";"Power consumption in rest position#68";"Power consumption for wire sizing#69";Connection#6759;"Nominal torque#260";"Spring torque value#117";"Actuating force#118";"Emergency control function#890";"Angle of rotation#473";"Running time motor#230";"Running time reference#3645";"Running time emergency control position#3474";"Sound power level motor#135";Control#281;"Positioning signal Y#120";"Control signal Y variable#5695";"Operating range Y#121";"Position feedback U#122";"Connection supply / control#96";"Degree of protection IEC/EN#144";"Direction of motion motor#119";"Auxiliary switch#112";"Spindle driver#137";"Ambient temperature#156";6287;"Product picture 4c/bw#377";"Data sheet name#406";"Data sheet PDF#660";"Company [Competitor]#7687";"Serie Actuator [Competitor]#7606";"Product type Actuator [Competitor]#7614";"Voltage [Competitor]#7607";"Sound power level [Competitor]#7608";"Control type [Competitor]#7609";"Running Time min [Competitor]#7610";"Running Time max [Competitor]#7776";"Torque [Competitor]#7611";"Stroke [Competitor]#7612";"Power consumption [Competitor]#7681";"Connection [Competitor]#7682";"Safety function [Competitor]#7683";"Integrated switch [Competitor]#7684";"Integrated potentiometer [Competitor]#7685";"Degree of protection [Competitor]#7686";"Angle of rotation [Competitor]#7771";"Working range [Competitor]#7772";"Positioning feedback [Competitor]#7773";"Spindle driver [Competitor]#7774";"Manual override [Competitor]#7775";"Additional Specification [Competitor]#7613";"Belimo Retrofit1 Antrieb#7597";"Belimo Retrofit1 Accessory1#7604";"Belimo Retrofit1 Accessory2#7777";"Belimo Retrofit1 Actuator Note#7881";"Belimo Retrofit2 Actuator#7680";"Belimo Retrofit2 Accessory1#7697";"Belimo Retrofit2 Accessory2#7778";"Belimo Retrofit2 Actuator Note#7882";"Belimo Retrofit3 Actuator#7688";"Belimo Retrofit3 Accessory#7698";"Belimo Retrofit3 Actuator Note#7883";"Belimo Retrofit4 Actuator#7704";"Belimo Retrofit4 Accessory#7705";"Belimo Retrofit4 Actuator Note#7884";"Version Number#VersionNr";Path#Path
61503;GK24G-MF;GK24G-MF;AC/DC 24 V;11 W;3 W;21 VA;Cable;"40 Nm";;;"With electrical emergency control function 0...100%";Max. 95°;"150 s";90°;"35 s / 90°";52 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm² (halogen-free)";IP66;"selectable with switch 0 / 1";;"Universal spindle clamp 14...26.7 mm";-30...50°C;;pic_eu_ip66-nema4-1cable-neutral_01_4c.jpg;GK24G-MF;GK24G-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;411;"EU\Products\Air solutions\IP66/NEMA4 actuator\GK..G (40 Nm)\modulating, MF\AC/DC 24 V\"
61495;NKQ24A-MF;NKQ24A-MF;AC/DC 24 V;11 W;3 W;22 VA;Cable;"6 Nm";;;"With electrical emergency control function 0...100%";Max. 95°;"4 s";90°;"4 s / 90°";60 dB(A);modulating;DC 0...10 V;"Open-close|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;pic_eu_nkq24a-mf-4c.jpg;NKQ24A-MF;NKQ24A-MF_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;418;"EU\Products\Air solutions\SuperCap actuators\NKQ..A (6 Nm)\modulating, MF\"
4899;CM24-SR-F-R;CM24-SR-F-R;AC/DC 24 V;1 W;0.5 W;1.5 VA;Cable;2 Nm;;;;"95°, fixed setting";"75 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"cw rotation";;"Form fit 8x8 mm";"-30°C … 50°C";;PIC_EU_CM230-1-F_4C.jpg;CM24-SR-F-R;CM24-SR-F-R_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;324;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\modulating\AC/DC 24 V\"
4904;CM24-T-L;CM24-T-L;AC/DC 24 V;0.5 W;0.2 W;1 VA;Terminals;2 Nm;;;;"0...287.5°, ";"75 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 1.5 mm² Cu wire or 1.0 mm² Cu strands (3-wire)";IP20;"ccw rotation";;"Universal spindle clamp 6...12.7 mm";"-30°C … 50°C";;PIC_EU_CM24-T_4C.jpg;CM24-T-L;CM24-T-L_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;330;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\Open-Close, 3-point\AC/DC 24 V\"
61490;TMC230ASR;TMC230ASR;AC 230 V;2 W;1 W;3.5 VA;Cable;"2 Nm";;;;Max. 95°;"35 s";90°;;40 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;;IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_tmc230asr_4c.jpg;TMC230ASR;TMC230ASR_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;350;"EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\modulating\AC 230 V\"
4901;CM24-SR-F-T-R;CM24-SR-F-T-R;AC/DC 24 V;1 W;0.5 W;1.5 VA;Terminals;2 Nm;;;;"95°, fixed setting";"75 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Terminals 1.5 mm² Cu wire or 1.0 mm² Cu strands (4-wire)";IP20;"cw rotation";;"Form fit 8x8 mm";"-30°C … 50°C";;PIC_EU_CM-F-T-neutral_01_4C.jpg;CM24-SR-F-T-R;CM24-SR-F-T-R_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\CM.. (2 Nm)\stetig\AC/DC 24 V\"
4915;CM230G-R;CM230G-R;AC 230 V;1.5 W;1 W;3 VA;Cable;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP66;"cw rotation";;"Universal spindle clamp 6...12.7 mm";-30...50°C;;pic_eu_cm230_4c.jpg;CM230G-R;CM230G-R_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;324;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\Open-Close, 3-point\AC 230 V\"
4906;CM230-L;CM230-L;AC 230 V;1.5 W;1 W;3 VA;Cable;2 Nm;;;;"0...287.5°, ";"75 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"ccw rotation";;"Universal spindle clamp 6...12.7 mm";"-30°C … 50°C";;PIC_EU_CM230_4C.jpg;CM230-L;CM230-L_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;323;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\Open-Close, 3-point\AC 230 V\"
4913;CM230-F-R;CM230-F-R;AC 230 V;1.5 W;1 W;3 VA;Cable;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"cw rotation";;"Form fit 8x8 mm";-30...50°C;;pic_eu_cm230-1-f_4c.jpg;CM230-F-R;CM230-F-R_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;301;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\Open-Close, 3-point\AC 230 V\"
61494;SHK24A-MF100;SHK24A-MF100;AC/DC 24 V;11 W;3 W;21 VA;Cable;;;"450 N";"With electrical emergency control function 0...100%";;"120 s";"100 mm";"35 s / 100 mm";52 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...50°C;;pic_eu_shk24a-mp100_4c.jpg;SHK24A-MF100;SHK24A-MF100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;399;"EU\Products\Air solutions\SuperCap-Linear actuators\SHK..A (450 N)\modulating, MF\AC/DC 24 V\"
4903;CM24-SR-T-R;CM24-SR-T-R;AC/DC 24 V;1 W;0.5 W;1.5 VA;Terminals;2 Nm;;;;"95°, fixed setting";"75 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Terminals 1.5 mm² Cu wire or 1.0 mm² Cu strands (4-wire)";IP20;"cw rotation";;"Universal spindle clamp 6...12.7 mm";"-30°C … 50°C";;PIC_EU_CM24-SR-T-L_4C.jpg;CM24-SR-T-R;CM24-SR-T-R_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;340;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\modulating\AC/DC 24 V\"
4900;CM24-SR-F-T-L;CM24-SR-F-T-L;AC/DC 24 V;1 W;0.5 W;1.5 VA;Terminals;2 Nm;;;;"95°, fixed setting";"75 s";90°;;35 dB(A);modulating;DC 0...10 V;;DC 2...10 V;DC 2...10 V;"Terminals 1.5 mm² Cu wire or 1.0 mm² Cu strands (4-wire)";IP20;"ccw rotation";;"Form fit 8x8 mm";"-30°C … 50°C";;PIC_EU_CM-F-T-neutral_01_4C.jpg;CM24-SR-F-T-L;CM24-SR-F-T-L_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;315;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\modulating\AC/DC 24 V\"
61496;NKQ24A-1;NKQ24A-1;AC/DC 24 V;11 W;3 W;22 VA;Cable;"6 Nm";;;"With electrical emergency control function 0...100%";Max. 95°;"4 s";90°;"4 s / 90°";60 dB(A);Open-close;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (ccw rotation) / 1 (cw rotation)";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;pic_eu_nkq24a-mf-4c.jpg;NKQ24A-1;NKQ24A-1_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;361;"EU\Products\Air solutions\SuperCap actuators\NKQ..A (6 Nm)\Open-Close\AC/DC 24 V\"
4917;CM230G-F-R;"CMA-3U0 F01 003";AC 230 V;1.5 W;1 W;3 VA;Cable;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP66;"cw rotation";;"Form fit 8x8 mm";-30...50°C;;pic_eu_cm230-f-neutral_01_4c.jpg;CM230G-F-R;CM230G-F-R_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;258;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\Open-Close, 3-point\AC 230 V\"
4923;LHQ24A100;LHQ24A100;AC/DC 24 V;13 W;2 W;23 VA;Cable;;;"100 N";;;"3.5 s";"100 mm";;56 dB(A);Open-close;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (retracted) / 1 (extended)";;;-30...40°C;;pic_eu_lhq24a100_4c.jpg;LHQ24A100;LHQ24A100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;330;"EU\Products\Air solutions\(Very)fast running linear actuators\LHQ..A (100 N)\Open-Close\AC/DC 24 V\"
59894;LF24-MFT2;LF24-MFT2;AC/DC 24 V;2.5 W;1.2 W;5 VA;Cable;4 Nm;4 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";30 dB(A);modulating|communicative;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 8...16 mm";-30...50°C;;PIC_EU_LF24_4C.jpg;LF24-MFT2;LF24-MFT2_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;411;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\stetig, MF\AC/DC 24 V\"
4916;CM230G-F-L;"CMA-2J0 F01 003";AC 230 V;1.5 W;1 W;3 VA;Cable;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP66;"ccw rotation";;"Form fit 8x8 mm";-30...50°C;;pic_eu_cm230-f-neutral_01_4c.jpg;CM230G-F-L;CM230G-F-L_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;261;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\Open-Close, 3-point\AC 230 V\"
4919;SHQ24A-MF100;SHQ24A-MF100;AC/DC 24 V;13 W;2 W;23 VA;Cable;;;"200 N";;;"7 s";"100 mm";;56 dB(A);modulating;DC 0...10 V;"Open-close|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...40°C;;pic_eu_shq24a-mf100_4c.jpg;SHQ24A-MF100;SHQ24A-MF100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;372;"EU\Products\Air solutions\(Very)fast running linear actuators\SHQ..A (200 N)\modulating, MF\AC/DC 24 V\"
61594;GK24A-SZ;"GKA-6L0 201 AE1";AC/DC 24 V;11 W;3 W;21 VA;Cable;"40 Nm";;;"With electrical emergency control function 0...100%";Max. 95°;"150 s";90°;"35 s / 90°";52 dB(A);modulating;DC 0...10 V;;DC 0.5...10 V;DC 0.5...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;pic_eu_gk24a-mf_01_4c.jpg;GK24A-SZ;GK24A-SZ_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;369;"EU\Products\Air solutions\SuperCap actuators\GK..A (40 Nm)\modulating\AC/DC 24 V\"
303874;CM24G-F-R;"CMA-3R0 F01 003";AC/DC 24 V;0.5 W;0.2 W;1 VA;Cable;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP66;"cw rotation";;"Form fit 8x8 mm";-30...50°C;;pic_eu_cm230-1-f_4c.jpg;CM24G-F-R;CM24G-F-R_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;42;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\Open-Close, 3-point\AC/DC 24 V\"
59746;S2A-F;S2A-F;;;;;Cable;;;;;;;;;;;;;;;;IP54;;"2 x SPDT";;-30...50°C;;pic_eu_s2a-f_4c.jpg;S2A-F;S2A-F_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Products\Accessories\Electrical accessories\Auxiliary switch\"
4918;SHQ24A100;SHQ24A100;AC/DC 24 V;13 W;2 W;23 VA;Cable;;;"200 N";;;"7 s";"100 mm";;56 dB(A);Open-close;;;;;"Cable 1 m, 3 x 0.75 mm²";IP54;"selectable with switch 0 (retracted) / 1 (extended)";;;-30...40°C;;pic_eu_shq24a100_4c.jpg;SHQ24A100;SHQ24A100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;328;"EU\Products\Air solutions\(Very)fast running linear actuators\SHQ..A (200 N)\Open-Close\AC/DC 24 V\"
59893;LF24-MFT;LF24-MFT;AC/DC 24 V;2.5 W;1.2 W;5 VA;Cable;4 Nm;4 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";30 dB(A);modulating;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 8...16 mm";;;PIC_EU_LF24-MFT_01_4C.jpg;LF24-MFT;LF24-MFT_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;385;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\LF.. (4 Nm)\stetig, MF\AC/DC 24 V\"
4924;LHQ24A-MF100;LHQ24A-MF100;AC/DC 24 V;13 W;2 W;23 VA;Cable;;;"100 N";;;"3.5 s";"100 mm";;56 dB(A);modulating;DC 0...10 V;"Open-close|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch";;;-30...40°C;;pic_eu_lhq24a-mf100_4c.jpg;LHQ24A-MF100;LHQ24A-MF100_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;374;"EU\Products\Air solutions\(Very)fast running linear actuators\LHQ..A (100 N)\modulating, MF\AC/DC 24 V\"
303873;CM24G-F-L;"CMA-2L0 F01 003";AC/DC 24 V;0.5 W;0.2 W;1 VA;Cable;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);Open-close|3-point;;;;;"Cable 1 m, 3 x 0.75 mm²";IP66;"ccw rotation";;"Form fit 8x8 mm";-30...50°C;;pic_eu_cm230-1-f_4c.jpg;CM24G-F-L;CM24G-F-L_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;45;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\Open-Close, 3-point\AC/DC 24 V\"
59892;LF24;LF24;AC/DC 24 V;5 W;2.5 W;7 VA;Cable;"4 Nm";4 Nm;;"With mechanical emergency control function";Max. 95°;"40...75 s";90°;"<20 s / 90°";50 dB(A);Open-close;;;;;"Cable 1 m, 2 x 0.75 mm²";IP54;"selectable by mounting L / R";;"Universal spindle clamp 8...16 mm";-30...50°C;;pic_eu_lf24_4c.jpg;LF24;LF24_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;416;"EU\Products\Air solutions\Spring return actuators\LF.. (4 Nm)\Open-Close\AC/DC 24 V\"
305110;SF24A-3;SF24A-3;AC 24 V;7.5 W;2.5 W;10 VA;Cable;20 Nm;20 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);3-point;;;;;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_SF24A_4C.jpg;SF24A-3;SF24A-3_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;29;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\Auf-Zu\AC/DC 24 V\"
275871;NM24A-SR-F;NM24A-SR-F;"AC/DC 24 V";2 W;0.4 W;4 VA;Cable;"10 Nm";;;;"Max. 95°";"150 s";90°;;35 dB(A);modulating;"DC 0...10 V";;"DC 2...10 V";"DC 2...10 V";"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch 0 / 1";;"Form fit 8x8 mm";-30...50°C;;pic_eu_nm24a-sr-040f_4c.jpg;NM24A-SR-F;Z-NM..A_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;162;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\modulating\AC/DC 24 V\"
145653;BF230-RE;BF230-RE;AC 230 V;11 W;3.5 W;12 VA;Cable;"15 Nm";15 Nm;;"With spring-return";"Max. 95° incl. 5° initial spring tension";"75 s";90°;;45 dB(A);Open-close;;;;;;"IP54 in all mounting positions";;"2 x SPDT";"Spindle clamp 3/4""";;;pic_eu_bf230-re_4c.jpg;BF230-RE;BF230-RE_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;177;"EU\Produkte\Sicherheitsanwendungen\Retrofit-Antriebe\BF..\Auf-Zu\AC 230 V\"
145642;BF24-RE;BF24-RE;AC/DC 24 V;8 W;2 W;11 VA;Cable;"15 Nm";15 Nm;;"With spring-return";"Max. 95° incl. 5° initial spring tension";"75 s";90°;;45 dB(A);Open-close;;;;;;"IP54 in all mounting positions";;"2 x SPDT";"Spindle clamp 3/4""";;;pic_eu_bf24-re_4c.jpg;BF24-RE;BF24-RE_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;178;"EU\Produkte\Sicherheitsanwendungen\Retrofit-Antriebe\BF..\Auf-Zu\AC/DC 24 V\"
277726;GM24A-MP-TP;GM24A-MP-TP;AC/DC 24 V;4 W;1.6 W;7 VA;Terminals;40 Nm;;;;Max. 95°;"150 s";90°;;45 dB(A);modulating|communicative;DC 0...10 V;Open-close;DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp reversible 12...26.7 mm";-30...50°C;;PIC_EU_GM24A-MF-TP_4C.jpg;GM24A-MP-TP;GM24A-MP-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;173;"EU\Produkte\Lüftungsanwendungen\Standardantriebe\GM..A (40 Nm)\stetig, MP\AC/DC 24 V\"
305109;NF24A-3;NF24A-3;AC 24 V;6.5 W;2.5 W;9 VA;Cable;10 Nm;10 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";40 dB(A);3-point;;;;;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 10...25.4 mm";"-30°C … 50°C";;PIC_EU_NF24A_4C.jpg;NF24A-3;NF24A-3_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;31;"EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\NF..A (10 Nm)\Auf-Zu\AC/DC 24 V\"
4884;CM24-F-T-L;"CMA-000 F00 003";AC/DC 24 V;0.5 W;0.2 W;1 VA;Terminals;"2 Nm";;;;"0...287.5°, ";"75 s";90°;;35 dB(A);Open-close|3-point;;;;;"Terminals 1.5 mm² Cu wire or 1.0 mm² Cu strands (3-wire)";IP20;"ccw rotation";;"Form fit 8x8 mm";-30...50°C;;pic_eu_cm-f-t-neutral_01_4c.jpg;CM24-F-T-L;CM24-F-T-L_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;357;"EU\Products\Air solutions\Standard actuators\CM.. (2 Nm)\Open-Close, 3-point\AC/DC 24 V\"
304486;LF24-3;LF24-3;AC/DC 24 V;2.5 W;2.5 W;5 VA;Cable;"4 Nm";4 Nm;;"With mechanical emergency control function";Max. 95°;"150 s";90°;"<20 s / 90°";30 dB(A);3-point;;;;;"Cable 1 m, 4 x 0.75 mm²";IP54;"selectable with switch L / R";;"Universal spindle clamp 8...16 mm";-30...50°C;;pic_eu_lf24-3_4c.jpg;LF24-3;LF24-3_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;87;"EU\Products\Air solutions\Spring return actuators\LF.. (4 Nm)\Open-Close\AC/DC 24 V\"
277725;LM24A-MP-TP;LM24A-MP-TP;AC/DC 24 V;2.5 W;1.3 W;5 VA;Terminals;"5 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 6...20 mm";-30...50°C;;pic_eu_lm24a-mf-tp_4c.jpg;LM24A-MP-TP;LM24A-MP-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;175;"EU\Products\Air solutions\Standard actuators\LM..A (5 Nm)\modulating, MP\AC/DC 24 V\"
277727;NM24A-MP-TP;NM24A-MP-TP;AC/DC 24 V;3.5 W;1.4 W;6 VA;Terminals;"10 Nm";;;;Max. 95°;"150 s";90°;;35 dB(A);modulating|communicative;DC 0...10 V;"Open-close|3-point (AC only)|Modulating (DC 0...32 V)";DC 2...10 V;DC 2...10 V;"Terminals 4 mm² (cable Ø 4...10 mm, 4-wire)";IP54;"selectable with switch 0 / 1";;"Universal spindle clamp 8...26.7 mm";-30...50°C;;pic_eu_nm24a-mp-tp_4c.jpg;NM24A-MP-TP;NM24A-MP-TP_datasheet_en-gb.pdf;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;159;"EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\modulating, MP\AC/DC 24 V\"
305313;"ZR-IF01: Only available at www.djadun.de";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;16;"EU\Retrofit (Competitors)\Air solutions\Djadun\"
