PdmarticleID#PdmarticleID	Label#Label	External Key#ExternalKey	Nominal voltage#83	Power consumption in operation#67	Power consumption in rest position#68	Power consumption for wire sizing#69	Connection#6759	Nominal torque#260	Spring torque value#117	Actuating force#118	Emergency control function#890	Angle of rotation#473	Running time motor#230	Running time reference#3645	Running time emergency control position#3474	Sound power level motor#135	Control#281	Positioning signal Y#120	Control signal Y variable#5695	Operating range Y#121	Position feedback U#122	Connection supply / control#96	Degree of protection IEC/EN#144	Direction of motion motor#119	Auxiliary switch#112	Spindle driver#137	Ambient temperature#156	6287	Product picture 4c/bw#377	Data sheet name#406	Data sheet PDF#660	Company [Competitor]#7687	Serie Actuator [Competitor]#7606	Product type Actuator [Competitor]#7614	Voltage [Competitor]#7607	Sound power level [Competitor]#7608	Control type [Competitor]#7609	Running Time min [Competitor]#7610	Running Time max [Competitor]#7776	Torque [Competitor]#7611	Stroke [Competitor]#7612	Power consumption [Competitor]#7681	Connection [Competitor]#7682	Safety function [Competitor]#7683	Integrated switch [Competitor]#7684	Integrated potentiometer [Competitor]#7685	Degree of protection [Competitor]#7686	Angle of rotation [Competitor]#7771	Working range [Competitor]#7772	Positioning feedback [Competitor]#7773	Spindle driver [Competitor]#7774	Manual override [Competitor]#7775	Additional Specification [Competitor]#7613	Belimo Retrofit1 Antrieb#7597	Belimo Retrofit1 Accessory1#7604	Belimo Retrofit1 Accessory2#7777	Belimo Retrofit1 Actuator Note#7881	Belimo Retrofit2 Actuator#7680	Belimo Retrofit2 Accessory1#7697	Belimo Retrofit2 Accessory2#7778	Belimo Retrofit2 Actuator Note#7882	Belimo Retrofit3 Actuator#7688	Belimo Retrofit3 Accessory#7698	Belimo Retrofit3 Actuator Note#7883	Belimo Retrofit4 Actuator#7704	Belimo Retrofit4 Accessory#7705	Belimo Retrofit4 Actuator Note#7884	Version Number#VersionNr	Path#Path
301802	NM24																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-point	75 s	150 s	8 Nm		3.5 VA	1 m				IP42	95°			8...20 mm			NM24A	Z-NMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301325	231D2-024-15-S1																															Gruner			AC/DC 24 V		Open-close	150 s		15 Nm			0.9 m		1 x SPDT		IP54	100°						SM24A-S														54	EU\Retrofit (Competitors)\Air solutions\Gruner\
304255	RCP-419																															Newenta			AC 230 V		2- / 3-point			5 Nm					2 x SPDT						6...15 mm			LM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
304250	RCP-229																															Newenta			AC/DC 24 V		2- / 3-point			10 Nm					2 x SPDT						6...15 mm			NM24A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301320	228-230-05-S1																															Gruner			AC 230 V		Open-close	40 s	75 s	5 Nm		6.5 VA	0.9 m	yes	1 x SPDT		IP54	100°			8...16 mm	no		NFA-S2														59	EU\Retrofit (Competitors)\Air solutions\Gruner\
304433	A1H250SS																															Staefa Control System			AC 24 V		Open-close				250 N				1 x SPDT		IP52							SM24A-S			Please get in touch with your local Belimo support.|											42	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301496	DAS2.P1																															Joventa			AC 230 V	45 dB(A)	2- / 3-point	30 s	45 s	8 Nm		6 VA	Terminal				IP54	93°		1 kΩ	10...20 mm	gear disengagement																55	EU\Retrofit (Competitors)\Air solutions\Joventa\
304423	GMA132.1E																															Siemens			AC/DC 24 V		3-point	90 s		7 Nm		5 VA	0.9 m	yes			IP54	90°		1 kΩ	6.4...20 mm	hand crank	piggyback	NF24A	P1000A-F													44	EU\Retrofit (Competitors)\Air solutions\Siemens\
301824	NM24-SR HC																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
304268	RFM-212																															Newenta			AC/DC 24 V		modulating			5 Nm					2 x SPDT				DC 0...10 V		6...15 mm			LM24A-SR	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
304263	RCP-529																															Newenta			AC 100...230 V		2- / 3-point			10 Nm					2 x SPDT						6...15 mm			NM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301329	231D2-230-30																															Gruner			AC 230 V		Open-close	150 s		30 Nm			0.9 m				IP54	100°						GM230A														52	EU\Retrofit (Competitors)\Air solutions\Gruner\
304428	GMA166.1E																															Siemens			AC/DC 24 V		modulating	90 s		7 Nm		5 VA	0.9 m	yes	2 x SPDT		IP54	90°	DC 0...10 V	DC 0...10 V	6.4...20 mm	hand crank		NF24A-SZ-S2														46	EU\Retrofit (Competitors)\Air solutions\Siemens\
301498	DAS2.S																															Joventa			AC 230 V	45 dB(A)	2- / 3-point	30 s	45 s	8 Nm		6 VA	Terminal		2 x SPDT		IP54	93°			10...20 mm	gear disengagement																58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301663	GM110																															Belimo			AC 110 V		2- / 3-point	80 s		30 Nm							IP54							GM230A	Z-GMA		For 3-point control please get in touch with your local Belimo support.|											54	EU\Retrofit (Competitors)\Air solutions\Belimo\
301488	DAN2.SN																															Joventa			AC 230 V	40 dB(A)	3-point	35 s		4 Nm		5 VA	Terminal		2 x SPDT		IP40	93°			6...16 mm	gear disengagement		LMC230A	S2A		Accessory S2A with 2 adjustable switching points.|											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
304270	RFM-222																															Newenta			AC/DC 24 V		modulating			10 Nm					2 x SPDT				DC 0...10 V		6...15 mm			NM24A-SR	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301658	FS24-S																															Belimo			AC 24 V	50 dB(A)	Open-close	90 s		11 Nm		10 VA	1 m	yes	2 x SPDT		IP54	90°			10...18 mm	hand crank		SF24A-S2			Not for fire protection application!|	SF24A	S2A-F		"Not for fire protection application!|
Accessory S2A-F with 2 adjustable switching points.|"							68	EU\Retrofit (Competitors)\Air solutions\Belimo\
301814	NM24-F BL																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-point	75 s	150 s	8 Nm		3.5 VA	1 m				IP54	95°			8 mm			NM24A-F	Z-NMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304265	RCP-532																															Newenta			AC 100...230 V		2- / 3-point			15 Nm					2 x SPDT						6...15 mm			SM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301493	DAS1.P2																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	30 s	45 s	8 Nm		6.5 VA	Terminal				IP54	93°		140 Ω	10...20 mm	gear disengagement		NMC24A-MP	P140A													55	EU\Retrofit (Competitors)\Air solutions\Joventa\
301336	232D2-230-10																															Gruner			AC 230 V		Open-close	150 s		10 Nm			0.9 m				IP54	100°						NM230A														52	EU\Retrofit (Competitors)\Air solutions\Gruner\
304435	A2H250																															Staefa Control System			AC 230 V		Open-close				250 N						IP52							SM230A			Please get in touch with your local Belimo support.|											41	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301652	FM24																															Belimo			AC 24 V	45 dB(A)	Open-close	200 s		10 Nm		10 VA	1 m	yes			IP54	90°			10...16 mm	no		NF24A														58	EU\Retrofit (Competitors)\Air solutions\Belimo\
301821	NM24-SR																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
304430	GMA326.1E																															Siemens			AC 230 V		Open-close	90 s		7 Nm		7 VA	0.9 m	yes	2 x SPDT		IP54	90°			6.4...20 mm	hand crank	piggyback	NFA-S2				NFA	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							48	EU\Retrofit (Competitors)\Air solutions\Siemens\
301331	231F-024-30																															Gruner			AC/DC 24 V		modulating			30 Nm			0.9 m				IP54	100°	DC 0(2)...10 V	DC 0(2)...10 V				GM24A-SR														50	EU\Retrofit (Competitors)\Air solutions\Gruner\
304425	GMA161.1E																															Siemens			AC/DC 24 V		modulating	90 s		7 Nm		5 VA	0.9 m	yes			IP54	90°	DC 0...10 V	DC 0...10 V	6.4...20 mm	hand crank		NF24A-SZ														43	EU\Retrofit (Competitors)\Air solutions\Siemens\
301816	NM24-F/500																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-point	75 s	150 s	8 Nm		3.5 VA	5 m				IP54	95°			8 mm			NM24A-F	Z-NMA		Connection: cable 1 m, PVC|											53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304272	RFM-232																															Newenta			AC/DC 24 V		modulating			15 Nm					2 x SPDT				DC 0...10 V		6...15 mm			SM24A-SR	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
304262	RCP-522																															Newenta			AC 100...230 V		2- / 3-point			10 Nm					2 x SPDT						6...15 mm			NM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
304274	RFM-520																															Newenta			AC 100...230 V		modulating			10 Nm									DC 0...10 V		6...15 mm			NM230ASR														37	EU\Retrofit (Competitors)\Air solutions\Newenta\
301660	FSL220-S																															Belimo			AC 230 V	50 dB(A)	Open-close	90 s		11 Nm		28 VA	1 m	yes	2 x SPDT		IP54	90°			10...18 mm	hand crank		SFA-S2				SFA	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							66	EU\Retrofit (Competitors)\Air solutions\Belimo\
301495	DAS2																															Joventa			AC 230 V	45 dB(A)	2- / 3-point	30 s	45 s	8 Nm		6 VA	Terminal				IP54	93°			10...20 mm	gear disengagement																55	EU\Retrofit (Competitors)\Air solutions\Joventa\
301655	FS220																															Belimo			AC 230 V	50 dB(A)	Open-close	90 s		11 Nm		28 VA	1 m	yes			IP54	90°			10...18 mm	hand crank		SFA			Not for fire protection application!|											64	EU\Retrofit (Competitors)\Air solutions\Belimo\
301657	FS24																															Belimo			AC 24 V	50 dB(A)	Open-close	90 s		11 Nm		10 VA	1 m	yes			IP54	90°			10...18 mm	hand crank		SF24A			Not for fire protection application!|											64	EU\Retrofit (Competitors)\Air solutions\Belimo\
301490	DAN2.N																															Joventa			AC 230 V	40 dB(A)	3-point	35 s		4 Nm		5 VA	Terminal				IP40	93°			6...16 mm	gear disengagement		LMC230A														55	EU\Retrofit (Competitors)\Air solutions\Joventa\
301823	NM24-SR H																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301326	231D2-024-30																															Gruner			AC/DC 24 V		Open-close	150 s		30 Nm			0.9 m				IP54	100°						GM24A														52	EU\Retrofit (Competitors)\Air solutions\Gruner\
304432	A1H250																															Staefa Control System			AC 24 V		Open-close				250 N						IP52							SM24A			Please get in touch with your local Belimo support.|											41	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301333	232-024-10-S1																															Gruner			AC/DC 24 V		Open-close	150 s		10 Nm			0.9 m		1 x SPDT		IP54	100°						NM24A-S														55	EU\Retrofit (Competitors)\Air solutions\Gruner\
301500	DBF1.06S																															Joventa			AC/DC 24 V	51 dB(A)	3-point	60 (90) s		6 Nm		14 VA	1.2 m (halogen-free)	yes	1 x SPDT		IP54	93°			10...16 mm			NF24A-3	S2A-F		"Accessory S2A-F with 2 adjustable switching points.|
Connection: cable 1 m, PVC|"											60	EU\Retrofit (Competitors)\Air solutions\Joventa\
301818	NM24-F-C7/300																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-point	75 s	150 s	8 Nm		3.5 VA	3 m (halogen-free)				IP54	95°			8 mm			NM24A-F	Z-NMA		Connection: cable 1 m, PVC|											53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304427	GMA164.1E																															Siemens			AC/DC 24 V		modulating	90 s		7 Nm		5 VA	0.9 m	yes	2 x SPDT		IP54	90°	DC 0...10 V adjustable	DC 0...10 V	6.4...20 mm	hand crank		NF24A-MP	S2A-F		Accessory S2A-F with 2 adjustable switching points.|	NF24A-SZ	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							46	EU\Retrofit (Competitors)\Air solutions\Siemens\
301328	231D2-230-15-S1																															Gruner			AC 230 V		Open-close	150 s		15 Nm			0.9 m		1 x SPDT		IP54	100°						SM230A-S														54	EU\Retrofit (Competitors)\Air solutions\Gruner\
301662	FSL24-S																															Belimo			AC 24 V	50 dB(A)	Open-close	90 s		11 Nm		8 VA	1 m	yes	2 x SPDT		IP54	90°			10...18 mm	hand crank		SF24A-S2				SF24A	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							66	EU\Retrofit (Competitors)\Air solutions\Belimo\
301813	NM24-F																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-point	75 s	150 s	8 Nm		3.5 VA	1 m				IP54	95°			8 mm			NM24A-F	Z-NMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301497	DAS2.P2																															Joventa			AC 230 V	45 dB(A)	2- / 3-point	30 s	45 s	8 Nm		6 VA	Terminal				IP54	93°		140 Ω	10...20 mm	gear disengagement																55	EU\Retrofit (Competitors)\Air solutions\Joventa\
304269	RFM-220																															Newenta			AC/DC 24 V		modulating			10 Nm									DC 0...10 V		6...15 mm			NM24A-SR														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
301338	238-024-15																															Gruner			AC/DC 24 V		Open-close	150 s		15 Nm		8 VA	0.9 m	yes			IP54	100°			9...20 mm	hand crank		SF24A														59	EU\Retrofit (Competitors)\Air solutions\Gruner\
301492	DAS1.P1																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	30 s	45 s	8 Nm		6.5 VA	Terminal				IP54	93°		1 kΩ	10...20 mm	gear disengagement		NMC24A-MP	P1000A													55	EU\Retrofit (Competitors)\Air solutions\Joventa\
304267	RFM-210																															Newenta			AC/DC 24 V		modulating			5 Nm									DC 0...10 V		6...15 mm			LM24A-SR														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
304264	RCP-530																															Newenta			AC 100...230 V		2- / 3-point			15 Nm											6...15 mm			SM230A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
304424	GMA136.1E																															Siemens			AC/DC 24 V		3-point	90 s		7 Nm		5 VA	0.9 m	yes	2 x SPDT		IP54	90°			6.4...20 mm	hand crank	piggyback	NF24A-3	S2A-F		Accessory S2A-F with 2 adjustable switching points.|											49	EU\Retrofit (Competitors)\Air solutions\Siemens\
301335	232D2-024-10-S1																															Gruner			AC/DC 24 V		Open-close	150 s		10 Nm			0.9 m		1 x SPDT		IP54	100°						NM24A-S														54	EU\Retrofit (Competitors)\Air solutions\Gruner\
301820	NM24-MFT2																															Belimo			AC/DC 24 V	35 dB(A)	multifunctional	75 s	300 s	8 Nm			1 m				IP54	95°			8...20 mm			NM24A-MP	Z-NMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301825	NM24-SR KC																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
304429	GMA321.1E																															Siemens			AC 230 V		Open-close	90 s		7 Nm		7 VA	0.9 m	yes			IP54	90°			6.4...20 mm	hand crank	piggyback	NFA														45	EU\Retrofit (Competitors)\Air solutions\Siemens\
301330	231F-024-15																															Gruner			AC/DC 24 V		modulating			15 Nm			0.9 m				IP54	100°	DC 0(2)...10 V	DC 0(2)...10 V				SM24A-SR														50	EU\Retrofit (Competitors)\Air solutions\Gruner\
304273	RFM-510																															Newenta			AC 100...230 V		modulating			5 Nm									DC 0...10 V		6...15 mm			LM230ASR														37	EU\Retrofit (Competitors)\Air solutions\Newenta\
301654	FM24-SR																															Belimo			AC 24 V	45 dB(A)	modulating	200 s		10 Nm		15 VA	1 m	yes			IP54	90°	DC 0...10 V	DC 2...10 V	10...20 mm	no		NF24A-SR														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301489	DAN2.C																															Joventa			AC 230 V	40 dB(A)	Open-close	35 s		4 Nm		5 VA	Terminal				IP40	93°			6...16 mm	gear disengagement		LMC230A														56	EU\Retrofit (Competitors)\Air solutions\Joventa\
304271	RFM-230																															Newenta			AC/DC 24 V		modulating			15 Nm									DC 0...10 V		6...15 mm			SM24A-SR														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
301659	FSL220																															Belimo			AC 230 V	50 dB(A)	Open-close	90 s		11 Nm		28 VA	1 m	yes			IP54	90°			10...18 mm	hand crank		SFA														62	EU\Retrofit (Competitors)\Air solutions\Belimo\
301494	DAS1.S																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	30 s	45 s	8 Nm		6.5 VA	Terminal		2 x SPDT		IP54	93°			10...20 mm	gear disengagement		NMC24A-MP	S2A		Accessory S2A with 2 adjustable switching points.|											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301817	NM24-F1/300																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-point	75 s	150 s	8 Nm		3.5 VA	3 m				IP54	95°			8 mm			NM24A-F	Z-NMA		Connection: cable 1 m, PVC|											53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301664	GM220																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	180 s		30 Nm		10 VA	0.9 m				IP42	95°			10...20 mm			GM230A	Z-GMA		For 3-point control please get in touch with your local Belimo support.|											54	EU\Retrofit (Competitors)\Air solutions\Belimo\
301499	DBF1.06																															Joventa			AC/DC 24 V	51 dB(A)	3-point	60 (90) s		6 Nm		14 VA	1.2 m (halogen-free)	yes			IP54	93°			10...16 mm			NF24A-3			Connection: cable 1 m, PVC|											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301327	231D2-230-15																															Gruner			AC 230 V		Open-close	150 s		15 Nm			0.9 m				IP54	100°						SM230A														52	EU\Retrofit (Competitors)\Air solutions\Gruner\
301815	NM24-F/300																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-point	75 s	150 s	8 Nm		3.5 VA	3 m				IP54	95°			8 mm			NM24A-F	Z-NMA		Connection: cable 1 m, PVC|											53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304431	A1H20																															Staefa Control System			AC 24 V		Open-close	60 s			200 N	6 VA					IP52							SM24A			Please get in touch with your local Belimo support.|											45	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301822	NM24-SR BL																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301332	232-024-10																															Gruner			AC/DC 24 V		Open-close	150 s		10 Nm			0.9 m				IP54	100°						NM24A														54	EU\Retrofit (Competitors)\Air solutions\Gruner\
304436	A2H250SS																															Staefa Control System			AC 230 V		Open-close				250 N				1 x SPDT		IP52							SM230A-S			Please get in touch with your local Belimo support.|											41	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
304266	RCP-539																															Newenta			AC 100...230 V		2- / 3-point			15 Nm					2 x SPDT						6...15 mm			SM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301337	232D2-230-10-S1																															Gruner			AC 230 V		Open-close	150 s		10 Nm			0.9 m		1 x SPDT		IP54	100°						NM230A-S														54	EU\Retrofit (Competitors)\Air solutions\Gruner\
301653	FM24-S																															Belimo			AC 24 V	45 dB(A)	Open-close	200 s		10 Nm		10 VA	1 m	yes	2 x SPDT		IP54	90°			10...16 mm	no		NF24A-S2				NF24A	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							62	EU\Retrofit (Competitors)\Air solutions\Belimo\
301334	232D2-024-10																															Gruner			AC/DC 24 V		Open-close	150 s		10 Nm			0.9 m				IP54	100°						NM24A														52	EU\Retrofit (Competitors)\Air solutions\Gruner\
301661	FSL24																															Belimo			AC 24 V	50 dB(A)	Open-close	90 s		11 Nm		8 VA	1 m	yes			IP54	90°			10...18 mm	hand crank		SF24A														62	EU\Retrofit (Competitors)\Air solutions\Belimo\
304426	GMA163.1E																															Siemens			AC/DC 24 V		modulating	90 s		7 Nm		5 VA	0.9 m	yes			IP54	90°	DC 0...10 V adjustable	DC 0...10 V	6.4...20 mm	hand crank		NF24A-MP				NF24A-SZ										45	EU\Retrofit (Competitors)\Air solutions\Siemens\
301819	NM24-MFT																															Belimo			AC/DC 24 V	35 dB(A)	multifunctional	75 s	300 s	8 Nm			1 m				IP54	95°			8...20 mm			NM24A-MP	Z-NMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301501	DM1.1																															Joventa			AC/DC 24 V	45 dB(A)	modulating	80 s	110 s	16 Nm		7.5 VA	Terminal				IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		SM24A-SR-TP														55	EU\Retrofit (Competitors)\Air solutions\Joventa\
301656	FS220-S																															Belimo			AC 230 V	50 dB(A)	Open-close	90 s		11 Nm		28 VA	1 m	yes	2 x SPDT		IP54	90°			10...18 mm	hand crank		SFA-S2			Not for fire protection application!|	SFA	S2A-F		"Not for fire protection application!|
Accessory S2A-F with 2 adjustable switching points.|"							68	EU\Retrofit (Competitors)\Air solutions\Belimo\
301491	DAS1																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	30 s	45 s	8 Nm		6.5 VA	Terminal				IP54	93°			10...20 mm	gear disengagement		NMC24A-MP														55	EU\Retrofit (Competitors)\Air solutions\Joventa\
304275	RFM-530																															Newenta			AC 100...230 V		modulating			15 Nm									DC 0...10 V		6...15 mm			SM230ASR														37	EU\Retrofit (Competitors)\Air solutions\Newenta\
304448	AS2D15																															Staefa Control System			AC 230 V		3-point			15 Nm														SM230A														37	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301675	GM24-MFT2																															Belimo			AC 24 V	45 dB(A)	multifunctional	120 s	300 s	30 Nm			0.9 m				IP42	95°			10...20 mm			GM24A-MP	Z-GMA													55	EU\Retrofit (Competitors)\Air solutions\Belimo\
301347	ML6161E2005																															Honeywell			AC 24 V	45 dB(A)	3-point	110 s		4 Nm		4 VA	1 m				IP54	95°			9.5...12.7 mm	no		LM24A														52	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304280	RFP-129																															Newenta			AC 24 V		2- / 3-point			10 Nm					2 x SPDT						6...15 mm			NM24A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301504	DM1.1FS																															Joventa			AC/DC 24 V	50 dB(A)	modulating	90 s		16 Nm		12 VA	Terminal	yes	2 x SPDT		IP54	93°	DC 0...10 V	DC 0...10 V	10...20 mm	hand crank		SF24A-SZ-S2				SF24A-SZ	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							62	EU\Retrofit (Competitors)\Air solutions\Joventa\
301503	DM1.1FK																															Joventa			AC/DC 24 V	50 dB(A)	modulating	90 s		16 Nm		12 VA	1 m (halogen-free)	yes			IP54	93°	DC 0...10 V	DC 0...10 V	10...20 mm	hand crank		SF24A-SZ			Connection: cable 1 m, PVC|											60	EU\Retrofit (Competitors)\Air solutions\Joventa\
301339	238-024-15-S2																															Gruner			AC/DC 24 V		Open-close	150 s		15 Nm		8 VA	0.9 m	yes	2 x SPDT		IP54	100°			9...20 mm	hand crank		SF24A-S2				SF24A	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							63	EU\Retrofit (Competitors)\Air solutions\Gruner\
304287	RFP-230																															Newenta			AC/DC 24 V		2- / 3-point			15 Nm											6...15 mm			SM24A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
304282	RFP-212																															Newenta			AC/DC 24 V		2- / 3-point			5 Nm					2 x SPDT						6...15 mm			LM24A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301834	NM24-SR-F HG																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8 mm			NM24A-SR-F	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301506	DM1.3																															Joventa			AC/DC 24 V	45 dB(A)	modulating	80 s	110 s	16 Nm		7.5 VA	Terminal				IP54	93°	DC 0...20 V Phase-cut / 0...135 Ω	DC 0...10 V	10...20 mm	gear disengagement		SM24A-PC				SM24A-R9										55	EU\Retrofit (Competitors)\Air solutions\Joventa\
301668	GM24 BL																															Belimo			AC/DC 24 V	45 dB(A)	2- / 3-point	135 s		30 Nm		6 VA	0.9 m				IP42	95°			10...20 mm			GM24A	Z-GMA			GM24A-MP	Z-GMA		For 3-point control, AC only.|							56	EU\Retrofit (Competitors)\Air solutions\Belimo\
304277	RFP-113																															Newenta			AC 24 V		2- / 3-point			5 Nm											6...15 mm			LM24A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
301826	NM24-SR SW																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301677	GM24-SR BL																															Belimo			AC 24 V	45 dB(A)	modulating	135 s		30 Nm		7 VA	0.9 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301346	ML6161B2024																															Honeywell			AC 24 V			90 s																LM24A-TP														51	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304445	AS1D8																															Staefa Control System			AC 24 V		3-point			8 Nm			1 m								8...20 mm			NM24A														37	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301511	DM2.5S																															Joventa			AC 230 V	45 dB(A)	modulating	80 s		16 Nm		6 VA	Terminal		2 x SPDT		IP54	93°	0(4)...20 mA	DC 0(2)...10 V	10...20 mm	gear disengagement		SM230ASR-TP	S2A		"For 0…20 mA use an external 500 Ω resistor.|
Accessory S2A with 2 adjustable switching points.|"											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
304440	AS1D15																															Staefa Control System			AC 24 V		3-point			15 Nm														SM24A														37	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301670	GM240																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	180 s		30 Nm		10 VA	0.9 m				IP42	95°			10...20 mm			GM230A	Z-GMA		For 3-point control please get in touch with your local Belimo support.|											54	EU\Retrofit (Competitors)\Air solutions\Belimo\
301341	238C-024-15																															Gruner			AC/DC 24 V		modulating	150 s		15 Nm		9 VA	0.9 m	yes			IP54	100°	DC 0...10 V adjustable	DC 0(2)...10 V	9...20 mm	hand crank		SF24A-SR				SF24A-SZ										58	EU\Retrofit (Competitors)\Air solutions\Gruner\
301665	GM220 BL																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	180 s		30 Nm		10 VA	0.9 m				IP42	95°			10...20 mm			GM230A	Z-GMA		For 3-point control please get in touch with your local Belimo support.|											61	EU\Retrofit (Competitors)\Air solutions\Belimo\
301508	DM2.2																															Joventa			AC 230 V	45 dB(A)	modulating	80 s	110 s	16 Nm		6 VA	Terminal				IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		SM230ASR-TP														55	EU\Retrofit (Competitors)\Air solutions\Joventa\
304284	RFP-220																															Newenta			AC/DC 24 V		2- / 3-point			10 Nm											6...15 mm			NM24A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
301836	NM24-SRS																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-MP	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301505	DM1.1S																															Joventa			AC/DC 24 V	45 dB(A)	modulating	80 s	110 s	16 Nm		7.5 VA	Terminal		2 x SPDT		IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		SM24A-SR-TP	S2A		Accessory S2A with 2 adjustable switching points.|											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
304442	AS1D15FS/A																															Staefa Control System			AC 24 V		Open-close			15 Nm			1 m	yes	2 x SPDT			95°						SF24A-S2				SF24A	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							44	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301828	NM24-SR/300 BL																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	3 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA		Connection: cable 1 m, PVC|											52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301513	DMD1.2																															Joventa			AC 24 V	35 dB(A)	modulating	72 s		4 Nm		2.2 VA	1.2 m (halogen-free)				IP42	93°	DC 0(2)...10 V	DC 0(2)...10 V	8...13 mm	gear disengagement		LM24A-SR			Connection: cable 1 m, PVC|											56	EU\Retrofit (Competitors)\Air solutions\Joventa\
301674	GM24-MFT																															Belimo			AC 24 V	45 dB(A)	multifunctional	120 s	300 s	30 Nm			0.9 m				IP42	95°			10...20 mm			GM24A-MP	Z-GMA													55	EU\Retrofit (Competitors)\Air solutions\Belimo\
301672	GM240/500																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	180 s		30 Nm		10 VA	5 m				IP42	95°			10...20 mm			GM230A	Z-GMA		"For 3-point control please get in touch with your local Belimo support.|
Connection: cable 1 m, PVC|"											54	EU\Retrofit (Competitors)\Air solutions\Belimo\
301343	ML4195E1002																															Honeywell			AC 230 V	45 dB(A)	Open-close	90 s		16 Nm		9 VA	0.9 m	yes			IP54	90°			8...26 mm	hand crank		SFA														59	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301831	NM24-SR-C7																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m (halogen-free)				IP54	95°	DC 2...10 V	DC 2...10 V	8 mm			NM24A-SR	Z-NMA		Connection: cable 1 m, PVC|											52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301667	GM24																															Belimo			AC/DC 24 V	45 dB(A)	2- / 3-point	135 s		30 Nm		6 VA	0.9 m				IP42	95°			10...20 mm			GM24A	Z-GMA			GM24A-MP	Z-GMA		For 3-point control, AC only.|							56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301838	NMC230-1																															Belimo			AC 230 V	35 dB(A)	Open-close	35 s	45 s	4 Nm		11 VA	1 m				IP42	95°			8...20 mm			LMC230A	Z-NMA													55	EU\Retrofit (Competitors)\Air solutions\Belimo\
301348	ML6174E2008																															Honeywell			AC 24 V	45 dB(A)	3-point	110 s		8 Nm		4 VA	1 m				IP54	95°			9.5...12.7 mm	no		NM24A														52	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301830	NM24-SR-1/300 BL																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	3 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA		Connection: cable 1 m, PVC|											52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301833	NM24-SR-F BL																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8 mm			NM24A-SR-F	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
304286	RFP-229																															Newenta			AC/DC 24 V		2- / 3-point			10 Nm					2 x SPDT						6...15 mm			NM24A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
304281	RFP-210																															Newenta			AC/DC 24 V		2- / 3-point			5 Nm											6...15 mm			LM24A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
301502	DM1.1F																															Joventa			AC/DC 24 V	50 dB(A)	modulating	90 s		16 Nm		12 VA	Terminal	yes			IP54	93°	DC 0...10 V	DC 0...10 V	10...20 mm	hand crank		SF24A-SZ														58	EU\Retrofit (Competitors)\Air solutions\Joventa\
304449	AS2D15F/A																															Staefa Control System			AC 230 V		Open-close			15 Nm			1 m	yes				95°						SFA														41	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301510	DM2.5																															Joventa			AC 230 V	45 dB(A)	modulating	80 s		16 Nm		6 VA	Terminal				IP54	93°	0(4)...20 mA	DC 0(2)...10 V	10...20 mm	gear disengagement		SM230ASR-TP			For 0…20 mA use an external 500 Ω resistor.|											54	EU\Retrofit (Competitors)\Air solutions\Joventa\
304279	RFP-123																															Newenta			AC 24 V		2- / 3-point			10 Nm											6...15 mm			NM24A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
304444	AS1D30																															Staefa Control System			AC 24 V		3-point			30 Nm														GM24A-MP			For 3-point control, AC only.|											38	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301676	GM24-SR																															Belimo			AC 24 V	45 dB(A)	modulating	135 s		30 Nm		7 VA	0.9 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301345	ML6131B2001																															Honeywell			AC 24 V			15 s		2 Nm														LMC24A														50	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304278	RFP-119																															Newenta			AC 24 V		2- / 3-point			5 Nm					2 x SPDT						6...15 mm			LM24A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301340	238-230-15																															Gruner			AC 230 V		Open-close	150 s		15 Nm		10 VA	0.9 m	yes			IP54	100°			9...20 mm	hand crank		SFA														59	EU\Retrofit (Competitors)\Air solutions\Gruner\
304288	RFP-232																															Newenta			AC/DC 24 V		2- / 3-point			15 Nm					2 x SPDT						6...15 mm			SM24A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
304441	AS1D15F/A																															Staefa Control System			AC 24 V		Open-close			15 Nm			1 m	yes				95°						SF24A														41	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301835	NM24-SR-F/300																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	3 m				IP54	95°	DC 2...10 V	DC 2...10 V	8 mm			NM24A-SR-F	Z-NMA		Connection: cable 1 m, PVC|											52	EU\Retrofit (Competitors)\Air solutions\Belimo\
304283	RFP-219																															Newenta			AC/DC 24 V		2- / 3-point			5 Nm					2 x SPDT						6...15 mm			LM24A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301671	GM240 BL																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	180 s		30 Nm		10 VA	0.9 m				IP42	95°			10...20 mm			GM230A	Z-GMA		For 3-point control please get in touch with your local Belimo support.|											52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301829	NM24-SR/500																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	5 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA		Connection: cable 1 m, PVC|											52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301352	ML6184E1009																															Honeywell			AC 24 V	45 dB(A)	3-point	110 s		17 Nm		5 VA	1 m				IP54	95°			10...16 mm	gear disengagement		SM24A														55	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301827	NM24-SR/300																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	3 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...20 mm			NM24A-SR	Z-NMA		Connection: cable 1 m, PVC|											52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301669	GM24 H																															Belimo			AC/DC 24 V	45 dB(A)	2- / 3-point	135 s		30 Nm		6 VA	0.9 m				IP42	95°			10...20 mm			GM24A	Z-GMA			GM24A-MP	Z-GMA		For 3-point control, AC only.|							54	EU\Retrofit (Competitors)\Air solutions\Belimo\
301512	DMB1.2																															Joventa			AC 24 V	35 dB(A)	modulating	35 s		2 Nm							IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	8...13 mm	gear disengagement		TMC24A-SR														54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301673	GM24LON																															Belimo			AC 24 V	45 dB(A)	LonWorks	120 s	300 s	30 Nm			0.9 m				IP42	95°			10...20 mm			SM24ALON	Z-GMA													56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301507	DM1.3S																															Joventa			AC/DC 24 V	45 dB(A)	modulating	80 s	110 s	16 Nm		7.5 VA	Terminal		2 x SPDT		IP54	93°	DC 0...20 V Phase-cut / 0...135 Ω	DC 0...10 V	10...20 mm	gear disengagement		SM24A-PC	S2A		Accessory S2A with 2 adjustable switching points.|	SM24A-R9	S2A		Accessory S2A with 2 adjustable switching points.|							58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301678	GM24-SR H																															Belimo			AC 24 V	45 dB(A)	modulating	135 s		30 Nm		7 VA	0.9 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301666	GM220 H																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	180 s		30 Nm		10 VA	0.9 m				IP42	95°			10...20 mm			GM230A	Z-GMA		For 3-point control please get in touch with your local Belimo support.|											52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301342	ML7294E1005																															Honeywell			AC/DC 24 V	45 dB(A)	modulating	200 s		34 Nm		6 VA	1 m				IP54	95°	DC 0...10 V		10...16 mm	gear disengagement		GM24A-SR				GM24A-MP										55	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301344	ML4195E1010																															Honeywell			AC 230 V	45 dB(A)	Open-close	90 s		16 Nm		9 VA	0.9 m	yes	2 x SPDT		IP54	90°			8...26 mm	hand crank		SFA-S2				SFA	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							63	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301837	NMC230																															Belimo			AC 230 V	35 dB(A)	Open-close	35 s	45 s	4 Nm		11 VA	1 m				IP42	95°			8...20 mm			LMC230A	Z-NMA													55	EU\Retrofit (Competitors)\Air solutions\Belimo\
304285	RFP-222																															Newenta			AC/DC 24 V		2- / 3-point			10 Nm					2 x SPDT						6...15 mm			NM24A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301509	DM2.2S																															Joventa			AC 230 V	45 dB(A)	modulating	80 s	110 s	16 Nm		6 VA	Terminal		2 x SPDT		IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		SM230ASR-TP	S2A		Accessory S2A with 2 adjustable switching points.|											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301832	NM24-SR-F																															Belimo			AC/DC 24 V	35 dB(A)	modulating	150 s		8 Nm		3 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8 mm			NM24A-SR-F	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301690	KM24-3																															Belimo			AC/DC 24 V	45 dB(A)	3-point	80 s	110 s	2.5 Nm		2 VA	Terminal				IP40	90°			8 mm			LM24A-F														55	EU\Retrofit (Competitors)\Air solutions\Belimo\
304458	ASXD8																															Staefa Control System			AC 24 V		modulating			8 Nm			1 m						DC 0...10 V		8...20 mm			NM24A-MP				NM24A-SR										37	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301357	ML6661E3010																															Honeywell			AC 230 V		3-point	110 s		4 Nm														LM230A														49	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301354	ML6185E1014																															Honeywell			AC 24 V	45 dB(A)	modulating	120 s		6 Nm		12 VA	0.9 m	yes	2 x SPDT		IP54	90°	DC 0...10 V	DC 0...10 V	9.5...12.7 mm	hand crank		NF24A-SR-S2				NF24A-SR	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							61	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301685	KM220																															Belimo			AC 230 V	45 dB(A)	Open-close	15 s	35 s	2 Nm		14 VA	Terminal				IP40	90°			8 mm			LMC230A-F														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301514	DMF1.06																															Joventa			AC/DC 24 V	51 dB(A)	modulating	25 s	40 s	6 Nm		12 VA	1.2 m (halogen-free)	yes			IP54	90°	DC 0(2)...10 V		10...16 mm	no		NF24A-SR			Connection: cable 1 m, PVC|											56	EU\Retrofit (Competitors)\Air solutions\Joventa\
304292	RFP-419																															Newenta			AC 230 V		2- / 3-point			5 Nm					2 x SPDT						6...15 mm			LM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
304297	RFP-519																															Newenta			AC 100...230 V		2- / 3-point			5 Nm					2 x SPDT						6...15 mm			LM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301519	DML1.1S																															Joventa			AC/DC 24 V	45 dB(A)	modulating	125 s	160 s	24 Nm		7.5 VA	Terminal		2 x SPDT		IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		GM24A-SR-TP	S2A		Accessory S2A with 2 adjustable switching points.|											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301524	DML2.5																															Joventa			AC 230 V	45 dB(A)	modulating	125 s		24 Nm		6 VA	Terminal				IP54	93°	0(4)...20 mA	DC 0(2)...10 V	10...20 mm	gear disengagement																54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301516	DMG1.1																															Joventa			AC/DC 24 V	45 dB(A)	modulating	200 s		32 Nm		4.5 VA	Terminal				IP40	93°	DC 0...10 V	DC 0...10 V	10...20 mm	gear disengagement		GM24A-MP-TP				GM24A-SR-TP										55	EU\Retrofit (Competitors)\Air solutions\Joventa\
301839	NMC24-MF-TP																															Belimo			AC/DC 24 V	45 dB(A)	multifunctional			10 Nm			1 m				IP54	95°			8...20 mm			NMC24A-MP	Z-NMA													51	EU\Retrofit (Competitors)\Air solutions\Belimo\
301364	ML7161A2008																															Honeywell			AC 24 V	45 dB(A)	modulating	90 s		4 Nm			1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			LM24A-SR				LMC24A-SR										52	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301687	KM220-S1																															Belimo			AC 230 V	45 dB(A)	Open-close	15 s	35 s	2 Nm		15 VA	Terminal		1 x SPDT		IP40	90°			8 mm			LMC230A-F	S2A													60	EU\Retrofit (Competitors)\Air solutions\Belimo\
301843	NMQB24-SR																															Belimo			AC/DC 24 V	45 dB(A)	modulating	45 s	150 s	8 Nm		12 VA	1 m				IP42	95°	DC 2...10 V	DC 2...10 V	8...26,7 mm			NMQ24A-SR	Z-NMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301680	GM24-SR/300																															Belimo			AC 24 V	45 dB(A)	modulating	135 s		30 Nm		7 VA	3 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA		Connection: cable 1 m, PVC|											53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301521	DML1.3S																															Joventa			AC/DC 24 V	45 dB(A)	modulating	125 s	160 s	24 Nm		7.5 VA	Terminal		2 x SPDT		IP54	93°	DC 0...20 V Phase-cut / 0...135 Ω	DC 0...10 V	10...20 mm	gear disengagement		GM24A-SR	S2A	SBG24	"Phase-cut control only with SBG24.|
For 0...135 Ω please get in touch with your local Belimo support.|
Accessory S2A with 2 adjustable switching points.|"											60	EU\Retrofit (Competitors)\Air solutions\Joventa\
304450	AS2D15FS/A																															Staefa Control System			AC 230 V		Open-close			15 Nm			1 m	yes	2 x SPDT			95°						SFA-S2				SFA	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							44	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301361	ML6684E1008																															Honeywell			AC 230 V	45 dB(A)	3-point	110 s		17 Nm		6 VA	1 m				IP54	95°			10...16 mm	gear disengagement		SM230A														55	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301526	DMN1.2N																															Joventa			AC/DC 24 V	40 dB(A)	modulating	35 s		4 Nm		3.5 VA	Terminal				IP40	93°	DC 0...10 V	DC 0...10 V	6...16 mm	gear disengagement		LMC24A-SR				LM24A-SR-TP										55	EU\Retrofit (Competitors)\Air solutions\Joventa\
301682	GM24-SR/500 BL																															Belimo			AC 24 V	45 dB(A)	modulating	135 s		30 Nm		7 VA	5 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA		Connection: cable 1 m, PVC|											53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304294	RFP-429																															Newenta			AC 230 V		2- / 3-point			10 Nm					2 x SPDT						6...15 mm			NM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301841	NMQ24-MFT																															Belimo			AC/DC 24 V	45 dB(A)	multifunctional			8 Nm			1 m				IP54	95°			8...20 mm			NMQ24A-MF	Z-NMA													51	EU\Retrofit (Competitors)\Air solutions\Belimo\
304299	RFP-522																															Newenta			AC 100...230 V		2- / 3-point			10 Nm					2 x SPDT						6...15 mm			NM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301359	ML6674E3013																															Honeywell			AC 230 V		3-point	110 s		8 Nm														NM230A														49	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304289	RFP-239																															Newenta			AC/DC 24 V		2- / 3-point			15 Nm					2 x SPDT						6...15 mm			SM24A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301356	ML6661E2004																															Honeywell			AC 230 V	45 dB(A)	3-point	110 s		4 Nm		4 VA	1 m				IP54	95°			9.5...12.7 mm	no		LM230A														52	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301684	GM24-SR90/500 BL																															Belimo			AC 24 V	45 dB(A)	modulating	135 s		30 Nm			5 m				IP54	95°	DC 2...10 V / Phase-cut / 0…135 Ω	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA		Connection: cable 1 m, PVC|	GM24A-SR	SBG24	Z-GMA	"Phase-cut control only with SBG24.|
Connection: cable 1 m, PVC|"							53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304452	AS2D8																															Staefa Control System			AC 230 V		3-point			8 Nm			1 m								8...20 mm			NM230A														37	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301689	KM24+K1																															Belimo			AC 24 V	45 dB(A)	Open-close	15 s	35 s	2 Nm		3 VA	Terminal				IP40	90°			8 mm			LMC24A														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301523	DML2.2S																															Joventa			AC 230 V	45 dB(A)	modulating	125 s	160 s	24 Nm		6 VA	Terminal		2 x SPDT		IP40	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement																58	EU\Retrofit (Competitors)\Air solutions\Joventa\
304296	RFP-512																															Newenta			AC 100...230 V		2- / 3-point			5 Nm					2 x SPDT						6...15 mm			LM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301353	ML6185E1006																															Honeywell			AC 24 V	45 dB(A)	Open-close	120 s		6 Nm		12 VA	0.9 m	yes			IP54	90°			9.5...12.7 mm	hand crank		NF24A														59	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301518	DML1.1																															Joventa			AC/DC 24 V	45 dB(A)	modulating	125 s	160 s	24 Nm		7.5 VA	Terminal				IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		GM24A-SR-TP														55	EU\Retrofit (Competitors)\Air solutions\Joventa\
304291	RFP-413																															Newenta			AC 230 V		2- / 3-point			5 Nm											6...15 mm			LM230A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
301691	KM24-3+K1																															Belimo			AC/DC 24 V	45 dB(A)	3-point	80 s	110 s	2.5 Nm		2 VA	Terminal				IP40	90°			8...12 mm			LM24A														55	EU\Retrofit (Competitors)\Air solutions\Belimo\
301679	GM24-SR SW																															Belimo			AC 24 V	45 dB(A)	modulating	135 s		30 Nm		7 VA	0.9 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304457	ASUD15F/A																															Staefa Control System			AC 24 V		modulating			15 Nm			1 m	yes				95°	DC 2...10 V					SF24A-SR														39	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
304454	ASU1D15																															Staefa Control System			AC 24 V		modulating			15 Nm		5 VA						95°	DC 2...10 V / Phase-cut		10...20 mm			SM24A-SR				SM24A-PC										37	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301358	ML6674E2007																															Honeywell			AC 230 V	45 dB(A)	3-point	110 s		8 Nm		4 VA	1 m				IP54	95°			9.5...12.7 mm	no		NM230A														52	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301363	ML6694E1007																															Honeywell			AC 230 V	45 dB(A)	3-point	200 s		34 Nm		6.5 VA	1 m				IP54	95°			10...16 mm	gear disengagement																55	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301355	ML6194E1008																															Honeywell			AC 24 V	45 dB(A)	3-point	200 s		34 Nm		5 VA	1 m				IP54	95°			10...16 mm	gear disengagement		GM24A-MP			For 3-point control, AC only.|											56	EU\Retrofit (Competitors)\Air solutions\Honeywell\
