PdmarticleID#PdmarticleID	Label#Label	External Key#ExternalKey	Nominal voltage#83	Power consumption in operation#67	Power consumption in rest position#68	Power consumption for wire sizing#69	Connection#6759	Nominal torque#260	Spring torque value#117	Actuating force#118	Emergency control function#890	Angle of rotation#473	Running time motor#230	Running time reference#3645	Running time emergency control position#3474	Sound power level motor#135	Control#281	Positioning signal Y#120	Control signal Y variable#5695	Operating range Y#121	Position feedback U#122	Connection supply / control#96	Degree of protection IEC/EN#144	Direction of motion motor#119	Auxiliary switch#112	Spindle driver#137	Ambient temperature#156	6287	Product picture 4c/bw#377	Data sheet name#406	Data sheet PDF#660	Company [Competitor]#7687	Serie Actuator [Competitor]#7606	Product type Actuator [Competitor]#7614	Voltage [Competitor]#7607	Sound power level [Competitor]#7608	Control type [Competitor]#7609	Running Time min [Competitor]#7610	Running Time max [Competitor]#7776	Torque [Competitor]#7611	Stroke [Competitor]#7612	Power consumption [Competitor]#7681	Connection [Competitor]#7682	Safety function [Competitor]#7683	Integrated switch [Competitor]#7684	Integrated potentiometer [Competitor]#7685	Degree of protection [Competitor]#7686	Angle of rotation [Competitor]#7771	Working range [Competitor]#7772	Positioning feedback [Competitor]#7773	Spindle driver [Competitor]#7774	Manual override [Competitor]#7775	Additional Specification [Competitor]#7613	Belimo Retrofit1 Antrieb#7597	Belimo Retrofit1 Accessory1#7604	Belimo Retrofit1 Accessory2#7777	Belimo Retrofit1 Actuator Note#7881	Belimo Retrofit2 Actuator#7680	Belimo Retrofit2 Accessory1#7697	Belimo Retrofit2 Accessory2#7778	Belimo Retrofit2 Actuator Note#7882	Belimo Retrofit3 Actuator#7688	Belimo Retrofit3 Accessory#7698	Belimo Retrofit3 Actuator Note#7883	Belimo Retrofit4 Actuator#7704	Belimo Retrofit4 Accessory#7705	Belimo Retrofit4 Actuator Note#7884	Version Number#VersionNr	Path#Path
304298	RFP-520																															Newenta			AC 100...230 V		2- / 3-point			10 Nm											6...15 mm			NM230A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
304301	RFP-530																															Newenta			AC 100...230 V		2- / 3-point			15 Nm											6...15 mm			SM230A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
301515	DMF1.06S																															Joventa			AC/DC 24 V	51 dB(A)	modulating	25 s	40 s	6 Nm		12 VA	1.2 m (halogen-free)	yes	1 x SPDT		IP54	90°	DC 0(2)...10 V		10...16 mm	no		NF24A-SR-S2			Connection: cable 1 m, PVC|											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301686	KM220+K1																															Belimo			AC 230 V	45 dB(A)	Open-close	15 s	35 s	2 Nm		14 VA	Terminal				IP40	90°			8...12 mm			LMC230A														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
304293	RFP-423																															Newenta			AC 230 V		2- / 3-point			10 Nm											6...15 mm			NM230A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
301520	DML1.3																															Joventa			AC/DC 24 V	45 dB(A)	modulating	125 s	160 s	24 Nm		7.5 VA	Terminal				IP54	93°	DC 0...20 V Phase-cut / 0...135 Ω	DC 0...10 V	10...20 mm	gear disengagement		GM24A-SR	SBG24		"Phase-cut control only with SBG24.|
For 0...135 Ω please get in touch with your local Belimo support.|"											55	EU\Retrofit (Competitors)\Air solutions\Joventa\
301681	GM24-SR/500																															Belimo			AC 24 V	45 dB(A)	modulating	135 s		30 Nm		7 VA	5 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA		Connection: cable 1 m, PVC|											53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301525	DML2.5S																															Joventa			AC 230 V	45 dB(A)	modulating	125 s		24 Nm		6 VA	Terminal		2 x SPDT		IP54	93°	0(4)...20 mA	DC 0(2)...10 V	10...20 mm	gear disengagement																57	EU\Retrofit (Competitors)\Air solutions\Joventa\
301362	ML6684E1016																															Honeywell			AC 230 V	45 dB(A)	3-point	110 s		17 Nm		6 VA	1 m		2 x SPDT		IP54	95°			10...16 mm	gear disengagement		SM230A-S				SM230A	S2A		Accessory S2A with 2 adjustable switching points.|							59	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301365	ML7161A2008+201052B																															Honeywell			AC 24 V	45 dB(A)	modulating	90 s		4 Nm			1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			LM24A-SR	S2A		Accessory S2A with 2 adjustable switching points.|											51	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301683	GM24-SR90																															Belimo			AC 24 V	45 dB(A)	modulating	135 s		30 Nm			0.9 m				IP54	95°	DC 2...10 V / Phase-cut / 0…135 Ω	DC 2...10 V	10...20 mm			GM24A-SR	Z-GMA			GM24A-SR	SBG24	Z-GMA	Phase-cut control only with SBG24.|							53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301840	NMC24-TP																															Belimo			AC/DC 24 V	45 dB(A)	Open-close			10 Nm			1 m				IP54	95°			8...20 mm			NMC24A-MP	Z-NMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304295	RFP-510																															Newenta			AC 100...230 V		2- / 3-point			5 Nm											6...15 mm			LM230A														36	EU\Retrofit (Competitors)\Air solutions\Newenta\
301842	NMQB24																															Belimo			AC/DC 24 V	52 dB(A)	Open-close	4 s	15 s	8 Nm		20 VA	1 m				IP54	95°			8...26,7 mm			NMQ24A	Z-NMA													55	EU\Retrofit (Competitors)\Air solutions\Belimo\
304461	EFMA24																															t.a.c.			AC 24 V	45 dB(A)	modulating	150 s		15 Nm		10 VA	0.9 m	yes			IP42	95°	DC 2...10 V / Phase-cut	DC 2...10 V	10…20 mm	hand crank		SF24A-SR				SF24A-SR	SBG24		Phase-cut control only with SBG24.|							43	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301688	KM24																															Belimo			AC 24 V	45 dB(A)	Open-close	15 s	35 s	2 Nm		3 VA	Terminal				IP40	90°			8 mm			LMC24A-F														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301527	DMN5.2																															Joventa			DC 48 V	40 dB(A)	modulating	35 s		4 Nm		4.5 VA	Terminal				IP50	93°	DC 0...10 V	DC 0...10 V	6...16 mm	gear disengagement																54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301360	ML6674E3021																															Honeywell			AC 230 V		3-point	110 s		8 Nm														NM230A														49	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301844	NMQB24-SR0																															Belimo			AC/DC 24 V	52 dB(A)	modulating	2.5 s		4 Nm		23 VA	1 m				IP54	95°	DC 2...10 V	DC 2...10 V	8...26,7 mm			LMQ24A-SR	Z-NMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
304456	ASU1D30																															Staefa Control System			AC 24 V		modulating			30 Nm		7 VA						95°	DC 2...10 V / Phase-cut		12...20 mm			GM24A-SR				GM24A-SR	SBG24		Phase-cut control only with SBG24.|							36	EU\Retrofit (Competitors)\Air solutions\Staefa Control System\
301517	DMG1.1S																															Joventa			AC/DC 24 V	45 dB(A)	modulating	200 s		32 Nm		4.5 VA	Terminal		2 x SPDT		IP40	93°	DC 0...10 V	DC 0...10 V	10...20 mm	gear disengagement		GM24A-MP-TP	S2A		Accessory S2A with 2 adjustable switching points.|	GM24A-SR-TP	S2A		Accessory S2A with 2 adjustable switching points.|							58	EU\Retrofit (Competitors)\Air solutions\Joventa\
304300	RFP-529																															Newenta			AC 100...230 V		2- / 3-point			10 Nm					2 x SPDT						6...15 mm			NM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301522	DML2.2																															Joventa			AC 230 V	45 dB(A)	modulating	125 s	160 s	24 Nm		6 VA	Terminal				IP40	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement																55	EU\Retrofit (Competitors)\Air solutions\Joventa\
304312	SCP-510-2																															Newenta			AC 100...230 V		Open-close			5 Nm				yes							6...15 mm			LF230														41	EU\Retrofit (Competitors)\Air solutions\Newenta\
301695	LM100																															Belimo			AC 110 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		6 VA	1 m				IP54	95°			6...16 mm			LM230A														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301372	ML7285E1003																															Honeywell			AC 24 V	45 dB(A)	Open-close	120 s		6 Nm		12 VA	0.9 m	yes			IP54	90°			9.5...12.7 mm	hand crank		NF24A														59	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301377	ML9184A1000																															Honeywell			AC 24 V	45 dB(A)	modulating	110 s		17 Nm		6 VA	0.9 m				IP54	95°	0...135 Ω		8...16 mm			SM24A-R9														51	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304468	EMS5																															t.a.c.			AC 24 V		modulating	150 s		5 Nm		3 VA	0.9 m				IP50	90°	DC 0...10 V		8…16 mm	no		LM24A-MP				LM24A-SR										37	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301700	LM230 HG																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301367	ML7174A2001																															Honeywell			AC 24 V	45 dB(A)	modulating	110 s		8 Nm			1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm	no		NM24A-MP														50	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304473	M42/220 V																															t.a.c.			AC 220 V			53 s		2.5 Nm		3.5 VA					IP44	180°						LU230A														35	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301534	DMS2.5																															Joventa			AC 230 V	45 dB(A)	modulating	30 s		8 Nm		6 VA	Terminal				IP54	93°	0(4)...20 mA	DC 0(2)...10 V	10...20 mm	gear disengagement		NM230ASR-TP			For 0…20 mA use an external 500 Ω resistor.|											54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301856	SF230-S																															Belimo			AC 230 V	45 dB(A)	Open-close	110 s		15 Nm		10 VA	1 m	yes	2 x SPDT		IP54	90°			10...20 mm	no		SFA-S2				SFA	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							60	EU\Retrofit (Competitors)\Air solutions\Belimo\
304314	SCP-512-2																															Newenta			AC 100...230 V		Open-close			5 Nm				yes	2 x SPDT						6...15 mm			LF230-S				LF230	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							44	EU\Retrofit (Competitors)\Air solutions\Newenta\
301692	KM24-SL																															Belimo			AC 24 V	45 dB(A)	modulating	50 s	180 s	2 Nm		3 VA	Terminal				IP40	45...270°	DC 0...10 V		8 mm			LU24A-MP	K-LU	ZDB-LU		LU24A-MP	K-LU									58	EU\Retrofit (Competitors)\Air solutions\Belimo\
301861	SM220																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304307	SCM-212-3																															Newenta			AC/DC 24 V		modulating			5 Nm				yes	2 x SPDT				DC 0...10 V		6...15 mm			LF24-MFT2	S2A-F		Accessory S2A-F with 2 adjustable switching points.|	LF24-SR	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							45	EU\Retrofit (Competitors)\Air solutions\Newenta\
301529	DMS1.1S																															Joventa			AC/DC 24 V	45 dB(A)	modulating	30 s	45 s	8 Nm		7.5 VA	Terminal		2 x SPDT		IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		NMC24A-MP	S2A		Accessory S2A with 2 adjustable switching points.|	NM24A-SR-TP	S2A		Accessory S2A with 2 adjustable switching points.|							59	EU\Retrofit (Competitors)\Air solutions\Joventa\
301863	SM220 H																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301539	SA1.10S																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	16 s		16 Nm		13 VA	Terminal		2 x SPDT		IP54	93°			10...20 mm	gear disengagement		SMQ24A	S2A		"For 3-point control please get in touch with your local Belimo support.|
Accessory S2A with 2 adjustable switching points.|"											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
304309	SCP-210-3																															Newenta			AC/DC 24 V		Open-close			5 Nm				yes							6...15 mm			LF24														41	EU\Retrofit (Competitors)\Air solutions\Newenta\
301369	ML7174E3013																															Honeywell			AC 24 V	45 dB(A)	modulating	110 s		8 Nm			1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			NM24A-SR														50	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301697	LM230																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301374	ML7295E1015																															Honeywell			AC 24 V	45 dB(A)	modulating	90 s		16 Nm		10 VA	0.9 m	yes	2 x SPDT		IP54	90°	DC 0...10 V	DC 0...10 V	8...26 mm	hand crank		SF24A-SZ-S2				SF24A-SZ	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							61	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301702	LM230/300																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	3 m				IP54	95°			6...16 mm			LM230A			Connection: cable 1 m, PVC|											56	EU\Retrofit (Competitors)\Air solutions\Belimo\
304475	MS10-24																															t.a.c.			AC 24 V		2- / 3-point			10 Nm			0.9 m				IP40	90°			10…16 mm			NM24A														36	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301699	LM230 H																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														53	EU\Retrofit (Competitors)\Air solutions\Belimo\
304302	RFP-532																															Newenta			AC 100...230 V		2- / 3-point			15 Nm					2 x SPDT						6...15 mm			SM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301531	DMS1.3S																															Joventa			AC/DC 24 V	45 dB(A)	modulating	30 s	45 s	8 Nm		7.5 VA	Terminal		2 x SPDT		IP54	93°	DC 0...20 V Phase-cut / 0...135 Ω	DC 0...10 V	10...20 mm	gear disengagement		NM24A-SR	S2A	SBG24	"Phase-cut control only with SBG24.|
For 0...135 Ω please get in touch with your local Belimo support.|
Accessory S2A with 2 adjustable switching points.|"											60	EU\Retrofit (Competitors)\Air solutions\Joventa\
301858	SF24-S																															Belimo			AC/DC 24 V	45 dB(A)	Open-close	110 s		15 Nm		7.5 VA	1 m	yes	2 x SPDT		IP54	90°			10...20 mm	no		SF24A-S2				SF24A	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							60	EU\Retrofit (Competitors)\Air solutions\Belimo\
304304	SCM-210-2																															Newenta			AC/DC 24 V		modulating			5 Nm				yes					DC 0...10 V		6...15 mm			LF24-MFT2				LF24-SR										39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301376	ML8195E1011																															Honeywell			AC 24 V	45 dB(A)	Open-close	90 s		16 Nm		8 VA	0.9 m	yes	2 x SPDT		IP54	90°			8...26 mm	hand crank		SF24A-S2				SF24A	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							63	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301536	SA1.10																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	16 s		16 Nm		13 VA	Terminal				IP54	93°			10...20 mm	gear disengagement		SMQ24A			For 3-point control please get in touch with your local Belimo support.|											54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301366	ML7161E2004																															Honeywell			AC 24 V	45 dB(A)	modulating	110 s		4 Nm		7.5 VA	1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm	no		LM24A-SR														51	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301865	SM220 RT																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301538	SA1.10P2																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	16 s		16 Nm		13 VA	Terminal				IP54	93°		140 Ω	10...20 mm	gear disengagement		SMQ24A	P140A		For 3-point control please get in touch with your local Belimo support.|											54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301371	ML7284E1006																															Honeywell			AC 24 V	45 dB(A)	modulating	110 s		17 Nm		6 VA	1 m				IP54	95°	DC 0...10 V	DC 2...10 V	10...16 mm	gear disengagement		SM24A-SR														54	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301694	KM24-SR+K2																															Belimo			AC 24 V	45 dB(A)	modulating	50 s	180 s	2 Nm		3 VA	Terminal				IP40	45...270°	DC 0...10 V		8...12 mm			LU24A-MP	K-LU	ZDB-LU		LU24A-MP	K-LU									58	EU\Retrofit (Competitors)\Air solutions\Belimo\
304311	SCP-212-3																															Newenta			AC/DC 24 V		Open-close			5 Nm				yes	2 x SPDT						6...15 mm			LF24-S				LF24	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							44	EU\Retrofit (Competitors)\Air solutions\Newenta\
301528	DMS1.1																															Joventa			AC/DC 24 V	45 dB(A)	modulating	30 s	45 s	8 Nm		7.5 VA	Terminal				IP54	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		NMC24A-MP				NM24A-SR-TP										56	EU\Retrofit (Competitors)\Air solutions\Joventa\
301860	SM110																															Belimo			AC 110 V	45 dB(A)	2- / 3-point	80 s		15 Nm		5.5 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
304306	SCM-212-2																															Newenta			AC/DC 24 V		modulating			5 Nm				yes	2 x SPDT				DC 0...10 V		6...15 mm			LF24-MFT2	S2A-F		Accessory S2A-F with 2 adjustable switching points.|	LF24-SR	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							46	EU\Retrofit (Competitors)\Air solutions\Newenta\
301704	LM230-F																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			8 mm			LM230A-F														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
304313	SCP-510-3																															Newenta			AC 100...230 V		Open-close			5 Nm				yes							6...15 mm			LF230														41	EU\Retrofit (Competitors)\Air solutions\Newenta\
301855	SF230																															Belimo			AC 230 V	45 dB(A)	Open-close	110 s		15 Nm		10 VA	1 m	yes			IP54	90°			10...20 mm	no		SFA														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301533	DMS2.2S																															Joventa			AC 230 V	45 dB(A)	modulating	30 s	45 s	8 Nm		6 VA	Terminal		2 x SPDT		IP40	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		NM230ASR-TP	S2A		Accessory S2A with 2 adjustable switching points.|											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301373	ML7295E1007																															Honeywell			AC 24 V	45 dB(A)	modulating	90 s		16 Nm		10 VA	0.9 m	yes			IP54	90°	DC 0...10 V	DC 0...10 V	8...26 mm	hand crank		SF24A-SZ														58	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304472	M230																															t.a.c.			AC 220 V	45 dB(A)	2- / 3-point	80 s		15 Nm		10 VA	0.9 m					95°						SM230A														36	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301378	N05010																															Honeywell			AC 24 V	35 dB(A)	modulating	90/110 s		5 Nm		5 VA	Terminal				IP54	95°	DC 0...10 V adjustable	DC 0(2)...10 V	8...16 mm	gear disengagement		LM24A-SR-TP				LM24A-MP-TP										55	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301696	LM100-F																															Belimo			AC 110 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		6 VA	1 m				IP54	95°			8 mm			LM230A-F														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301368	ML7174E2007																															Honeywell			AC 24 V	45 dB(A)	modulating	110 s		8 Nm		7.5 VA	1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm	no		NM24A-SR														51	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301535	DMS2.5S																															Joventa			AC 230 V	45 dB(A)	modulating	30 s		8 Nm		6 VA	Terminal		2 x SPDT		IP54	93°	0(4)...20 mA	DC 0(2)...10 V	10...20 mm	gear disengagement		NM230ASR-TP	S2A		"For 0…20 mA use an external 500 Ω resistor.|
Accessory S2A with 2 adjustable switching points.|"											57	EU\Retrofit (Competitors)\Air solutions\Joventa\
301693	KM24-SR																															Belimo			AC 24 V	45 dB(A)	modulating	50 s	180 s	2 Nm		3 VA	Terminal				IP40	45...270°	DC 0...10 V		8 mm			LU24A-MP	K-LU	ZDB-LU		LU24A-MP	K-LU									58	EU\Retrofit (Competitors)\Air solutions\Belimo\
304315	SCP-512-3																															Newenta			AC 100...230 V		Open-close			5 Nm				yes	2 x SPDT						6...15 mm			LF230-S				LF230	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							44	EU\Retrofit (Competitors)\Air solutions\Newenta\
301370	ML7284A1018																															Honeywell			AC 24 V	45 dB(A)	modulating	110 s		17 Nm			1 m				IP54	95°	DC 0...10 V	DC 2...10 V	9.5...12.7 mm			SM24A-SR														50	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301862	SM220 BL																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301864	SM220 HG																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301530	DMS1.3																															Joventa			AC/DC 24 V	45 dB(A)	modulating	30 s	45 s	8 Nm		7.5 VA	Terminal				IP54	93°	DC 0...20 V Phase-cut / 0...135 Ω	DC 0...10 V	10...20 mm	gear disengagement		NM24A-SR	SBG24		"Phase-cut control only with SBG24.|
For 0...135 Ω please get in touch with your local Belimo support.|"											55	EU\Retrofit (Competitors)\Air solutions\Joventa\
304308	SCP-210-2																															Newenta			AC/DC 24 V		Open-close			5 Nm				yes							6...15 mm			LF24														41	EU\Retrofit (Competitors)\Air solutions\Newenta\
304310	SCP-212-2																															Newenta			AC/DC 24 V		Open-close			5 Nm				yes	2 x SPDT						6...15 mm			LF24-S				LF24	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							44	EU\Retrofit (Competitors)\Air solutions\Newenta\
304476	MS20-24																															t.a.c.			AC 24 V		2- / 3-point			20 Nm			0.9 m				IP54	90°			8…25 mm			SM24A														36	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
304303	RFP-539																															Newenta			AC 100...230 V		2- / 3-point			15 Nm					2 x SPDT						6...15 mm			SM230A	S2A		Accessory S2A with 2 adjustable switching points.|											39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301857	SF24																															Belimo			AC/DC 24 V	45 dB(A)	Open-close	110 s		15 Nm		7.5 VA	1 m	yes			IP54	90°			10...20 mm	no		SF24A														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301703	LM230/300 BL																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	3 m				IP54	95°			6...16 mm			LM230A			Connection: cable 1 m, PVC|											53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301701	LM230 RE																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301698	LM230 BL																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			6...16 mm			LM230A														53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301540	SA1.12																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	8 s		8 Nm		13 VA	Terminal				IP54	93°			10...20 mm	gear disengagement		NMQ24A			For 3-point control please get in touch with your local Belimo support.|											54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301532	DMS2.2																															Joventa			AC 230 V	45 dB(A)	modulating	30 s	45 s	8 Nm		6 VA	Terminal				IP40	93°	DC 0(2)...10 V	DC 0(2)...10 V	10...20 mm	gear disengagement		NM230ASR-TP														55	EU\Retrofit (Competitors)\Air solutions\Joventa\
301375	ML8195E1003																															Honeywell			AC 24 V	45 dB(A)	Open-close	90 s		16 Nm		8 VA	0.9 m	yes			IP54	90°			8...26 mm	hand crank		SF24A														59	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304305	SCM-210-3																															Newenta			AC/DC 24 V		modulating			5 Nm				yes					DC 0...10 V		6...15 mm			LF24-MFT2				LF24-SR										39	EU\Retrofit (Competitors)\Air solutions\Newenta\
301859	SM100																															Belimo			AC 110 V	45 dB(A)	2- / 3-point	80 s		15 Nm		5.5 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													52	EU\Retrofit (Competitors)\Air solutions\Belimo\
301537	SA1.10P1																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	16 s		16 Nm		13 VA	Terminal				IP54	93°		1 kΩ	10...20 mm	gear disengagement		SMQ24A	P1000A		For 3-point control please get in touch with your local Belimo support.|											54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301866	SM220 SW																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	90 s	150 s	15 Nm		13 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301713	LM24 BL																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-point	80 s	111 s	4 Nm		3 VA	1 m				IP54	95°			6...16 mm			LM24A														51	EU\Retrofit (Competitors)\Air solutions\Belimo\
301545	SA1.23S																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	80 s		16 Nm		5.0 VA	Terminal		2 x SPDT		IP54	93°			10...20 mm	gear disengagement		SM24A-S-TP				SM24A-TP	S2A		Accessory S2A with 2 adjustable switching points.|							58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301382	N0524-SW2																															Honeywell			AC 24 V	35 dB(A)	3-point	110 s		5 Nm		5 VA	Terminal		2 x SPDT		IP54	95°			8...16 mm	gear disengagement		LM24A-S-TP				LM24A-TP	S2A		Accessory S2A with 2 adjustable switching points.|							59	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301550	SA2.23																															Joventa			AC 230 V	45 dB(A)	2- / 3-point	80 s		16 Nm		3.6 VA	Terminal				IP54	93°			10...20 mm	gear disengagement		SM230A-TP														54	EU\Retrofit (Competitors)\Air solutions\Joventa\
304483	MSF16-230-BB																															t.a.c.			AC 230 V		Open-close	90 s		16 Nm		9 VA	0.9 m	yes	2 x SPDT		IP54	90°			8...25 mm	hand crank		SFA-S2				SFA	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							48	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301542	SA1.12P2																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	8 s		8 Nm		13 VA	Terminal				IP54	93°		140 Ω	10...20 mm	gear disengagement		NMQ24A	P140A		For 3-point control please get in touch with your local Belimo support.|											54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301379	N05010-SW2																															Honeywell			AC 24 V	35 dB(A)	modulating	90/110 s		5 Nm		5 VA	Terminal		2 x SPDT		IP54	95°	DC 0...10 V adjustable	DC 0(2)...10 V	8...16 mm	gear disengagement		LM24A-SR-TP	S2A		Accessory S2A with 2 adjustable switching points.|	LM24A-MP-TP	S2A		Accessory S2A with 2 adjustable switching points.|							58	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301384	N10010-SW2																															Honeywell			AC 24 V	35 dB(A)	modulating	90/110 s		10 Nm		5 VA	Terminal		2 x SPDT		IP54	95°	DC 0...10 V adjustable	DC 0...10 V	8...16 mm	gear disengagement		NM24A-SR-TP	S2A		Accessory S2A with 2 adjustable switching points.|	NM24A-MP-TP	S2A		Accessory S2A with 2 adjustable switching points.|							58	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304319	SFP-210-3																															Newenta			AC/DC 24 V		Open-close			5 Nm				yes							6...15 mm			LF24														41	EU\Retrofit (Competitors)\Air solutions\Newenta\
301873	SM220-SR/500																															Belimo			AC 230 V	45 dB(A)	modulating	100 s	200 s	15 Nm		5 VA	5 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	"ZR-IF01 Power-/Signal-Converter has to be ordered at www.djadun.de.|
Connection: cable 1 m, PVC|"											64	EU\Retrofit (Competitors)\Air solutions\Belimo\
301868	SM220-SR																															Belimo			AC 230 V	45 dB(A)	modulating	100 s	200 s	15 Nm		5 VA	0.9 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	ZR-IF01 Power-/Signal-Converter has to be ordered at www.djadun.de.|											72	EU\Retrofit (Competitors)\Air solutions\Belimo\
301705	LM230-F BL																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			8 mm			LM230A-F														53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301710	LM230-S																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m		1 x SPDT		IP54	95°			6...16 mm			LM230A-S														58	EU\Retrofit (Competitors)\Air solutions\Belimo\
301870	SM220-SR HG																															Belimo			AC 230 V	45 dB(A)	modulating	100 s	200 s	15 Nm		5 VA	0.9 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	ZR-IF01 Power-/Signal-Converter has to be ordered at www.djadun.de.|											62	EU\Retrofit (Competitors)\Air solutions\Belimo\
304485	MSF16-24-BB																															t.a.c.			AC 24 V		Open-close	90 s		16 Nm		8 VA	0.9 m	yes	2 x SPDT		IP54	90°			8...25 mm	hand crank		SF24A-S2				SF24A	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							48	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
304478	MS5-230																															t.a.c.			AC 230 V		2- / 3-point	150 s		5 Nm		2 VA	0.9 m				IP40	90°			8…16 mm	no		LM230A														36	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301547	SA2.10S																															Joventa			AC 230 V	45 dB(A)	2- / 3-point	16 s		16 Nm		13 VA	Terminal		2 x SPDT		IP40	93°			10...20 mm	gear disengagement		SMD230A	S2A		Accessory S2A with 2 adjustable switching points.|											57	EU\Retrofit (Competitors)\Air solutions\Joventa\
304316	SFM-210-2																															Newenta			AC/DC 24 V		modulating			5 Nm				yes					DC 0...10 V		6...15 mm			LF24-MFT2				LF24-SR										40	EU\Retrofit (Competitors)\Air solutions\Newenta\
304321	SFP-212-3																															Newenta			AC/DC 24 V		Open-close			5 Nm				yes	2 x SPDT						6...15 mm			LF24-S				LF24	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							44	EU\Retrofit (Competitors)\Air solutions\Newenta\
304480	MS5-24																															t.a.c.			AC 24 V		2- / 3-point	150 s		5 Nm		2 VA	0.9 m				IP40	90°			8…16 mm	no		LM24A														36	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301875	SM230 H																															Belimo			AC 230 V	45 dB(A)	Open-close	80 s	150 s	15 Nm		17 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													55	EU\Retrofit (Competitors)\Air solutions\Belimo\
301381	N0524																															Honeywell			AC 24 V	35 dB(A)	3-point	110 s		5 Nm		5 VA	Terminal				IP54	95°			8...16 mm	gear disengagement		LM24A-TP														55	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301386	N1024																															Honeywell			AC 24 V	35 dB(A)	3-point	110 s		10 Nm		5 VA	Terminal				IP54	95°			8...16 mm	gear disengagement		NM24A-TP														55	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301541	SA1.12P1																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	8 s		8 Nm		13 VA	Terminal				IP54	93°		1 kΩ	10...20 mm	gear disengagement		NMQ24A	P1000A		For 3-point control please get in touch with your local Belimo support.|											54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301544	SA1.23																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	80 s		16 Nm		5.0 VA	Terminal				IP54	93°			10...20 mm	gear disengagement		SM24A-TP														54	EU\Retrofit (Competitors)\Air solutions\Joventa\
304482	MSF16-230																															t.a.c.			AC 230 V		Open-close	90 s		16 Nm		9 VA	0.9 m	yes			IP54	90°			8...25 mm	hand crank		SFA														45	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301549	SA2.12S																															Joventa			AC 230 V	45 dB(A)	2- / 3-point	8 s		8 Nm		13 VA	Terminal		2 x SPDT		IP40	93°			10...20 mm	gear disengagement																57	EU\Retrofit (Competitors)\Air solutions\Joventa\
301707	LM230-F/300																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	3 m				IP54	95°			8 mm			LM230A-F			Connection: cable 1 m, PVC|											56	EU\Retrofit (Competitors)\Air solutions\Belimo\
301712	LM24																															Belimo			AC/DC 24 V	35 dB(A)	2- / 3-point	80 s	110 s	4 Nm		3 VA	1 m				IP54	95°			6...16 mm			LM24A														54	EU\Retrofit (Competitors)\Air solutions\Belimo\
301867	SM220/300																															Belimo			AC 230 V	45 dB(A)	2- / 3-point	90 s	150 s	15 Nm		13 VA	3 m				IP54	95°			10...20 mm			SM230A	Z-SMA		Connection: cable 1 m, PVC|											53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301709	LM230-FS																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m		1 x SPDT		IP54	95°			8 mm			LM230A-F	S1A													59	EU\Retrofit (Competitors)\Air solutions\Belimo\
301388	N20010																															Honeywell			AC 24 V	40 dB(A)	modulating	95 s		20 Nm		6 VA	Terminal				IP54	95°	DC 0...10 V / 0...20 mA	DC 0...10 V	10...27 mm	gear disengagement		SM24A-SR-TP			For 0…20 mA use an external 500 Ω resistor.|	SM24A-MP-TP			For 0…20 mA use an external 500 Ω resistor.|							55	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301872	SM220-SR/300																															Belimo			AC 230 V	45 dB(A)	modulating	100 s	200 s	15 Nm		5 VA	3 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	"ZR-IF01 Power-/Signal-Converter has to be ordered at www.djadun.de.|
Connection: cable 1 m, PVC|"											63	EU\Retrofit (Competitors)\Air solutions\Belimo\
304318	SFP-210-2																															Newenta			AC/DC 24 V		Open-close			5 Nm				yes							6...15 mm			LF24														41	EU\Retrofit (Competitors)\Air solutions\Newenta\
304323	SFP-510-3																															Newenta			AC 100...230 V		Open-close			5 Nm				yes							6...15 mm			LF230														41	EU\Retrofit (Competitors)\Air solutions\Newenta\
304477	MS35																															t.a.c.			AC 24 V		2- / 3-point	150 s		35 Nm		10VA	0.9 m				IP54	90°			8…25 mm	gear disengagement		GM24A				GM24A-MP			For 3-point control, AC only.|							40	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301383	N10010																															Honeywell			AC 24 V	35 dB(A)	modulating	90/110 s		10 Nm		5 VA	Terminal				IP54	95°	DC 0...10 V adjustable	DC 0...10 V	8...16 mm	gear disengagement		NM24A-SR-TP				NM24A-MP-TP										55	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301546	SA2.10																															Joventa			AC 230 V	45 dB(A)	2- / 3-point	16 s		16 Nm		13 VA	Terminal				IP40	93°			10...20 mm	gear disengagement		SMD230A														54	EU\Retrofit (Competitors)\Air solutions\Joventa\
301869	SM220-SR BL																															Belimo			AC 230 V	45 dB(A)	modulating	100 s	200 s	15 Nm		5 VA	0.9 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	ZR-IF01 Power-/Signal-Converter has to be ordered at www.djadun.de.|											62	EU\Retrofit (Competitors)\Air solutions\Belimo\
304484	MSF16-24																															t.a.c.			AC 24 V		Open-close	90 s		16 Nm		8 VA	0.9 m	yes			IP54	90°			8...25 mm	hand crank		SF24A														45	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301380	N05230-2POS																															Honeywell			AC 230 V	35 dB(A)	Open-close	110 s		5 Nm		22 VA	Terminal				IP54	95°			8...16 mm	gear disengagement		LM230A-TP														56	EU\Retrofit (Competitors)\Air solutions\Honeywell\
304320	SFP-212-2																															Newenta			AC/DC 24 V		Open-close			5 Nm				yes	2 x SPDT						6...15 mm			LF24-S				LF24	S2A-F		Accessory S2A-F with 2 adjustable switching points.|							44	EU\Retrofit (Competitors)\Air solutions\Newenta\
301385	N10230-2POS																															Honeywell			AC 230 V	35 dB(A)	Open-close	140 s		10 Nm		22 VA	Terminal				IP54	95°			8...16 mm	gear disengagement		NM230A-TP														56	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301543	SA1.12S																															Joventa			AC/DC 24 V	45 dB(A)	2- / 3-point	8 s		8 Nm		13 VA	Terminal		2 x SPDT		IP54	93°			10...20 mm	gear disengagement		NMQ24A	S2A		"For 3-point control please get in touch with your local Belimo support.|
Accessory S2A with 2 adjustable switching points.|"											58	EU\Retrofit (Competitors)\Air solutions\Joventa\
301706	LM230-F FRE																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	1 m				IP54	95°			8 mm			LM230A-F														53	EU\Retrofit (Competitors)\Air solutions\Belimo\
301874	SM230																															Belimo			AC 230 V	45 dB(A)	Open-close	80 s	150 s	15 Nm		17 VA	0.9 m				IP54	95°			10...20 mm			SM230A	Z-SMA													55	EU\Retrofit (Competitors)\Air solutions\Belimo\
301711	LM230-S BL																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	111 s	4 Nm		12 VA	1 m		1 x SPDT		IP54	95°			6...16 mm			LM230A-S														55	EU\Retrofit (Competitors)\Air solutions\Belimo\
301871	SM220-SR RT																															Belimo			AC 230 V	45 dB(A)	modulating	100 s	200 s	15 Nm		5 VA	0.9 m				IP54	95°	DC 1.5...7.5 V		10...20 mm			SM230ASR	ZR-IF01: www.djadun.de	Z-SMA	ZR-IF01 Power-/Signal-Converter has to be ordered at www.djadun.de.|											62	EU\Retrofit (Competitors)\Air solutions\Belimo\
304317	SFM-210-3																															Newenta			AC/DC 24 V		modulating			5 Nm				yes					DC 0...10 V		6...15 mm			LF24-MFT2				LF24-SR										40	EU\Retrofit (Competitors)\Air solutions\Newenta\
301548	SA2.12																															Joventa			AC 230 V	45 dB(A)	2- / 3-point	8 s		8 Nm		13 VA	Terminal				IP40	93°			10...20 mm	gear disengagement																54	EU\Retrofit (Competitors)\Air solutions\Joventa\
304479	MS5-230-BB																															t.a.c.			AC 230 V		2- / 3-point	150 s		5 Nm		2 VA	0.9 m		2 x SPDT		IP40	90°			8…16 mm	no		LM230A-S				LM230A	S2A		Accessory S2A with 2 adjustable switching points.|							39	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
304322	SFP-510-2																															Newenta			AC 100...230 V		Open-close			5 Nm				yes							6...15 mm			LF230														41	EU\Retrofit (Competitors)\Air solutions\Newenta\
304481	MS5-24-BB																															t.a.c.			AC 24 V		2- / 3-point	150 s		5 Nm		2 VA	0.9 m		2 x SPDT		IP40	90°			8…16 mm	no		LM24A-S				LM24A	S2A		Accessory S2A with 2 adjustable switching points.|							40	EU\Retrofit (Competitors)\Air solutions\t.a.c.\
301387	N1024-SW2																															Honeywell			AC 24 V	35 dB(A)	3-point	110 s		10 Nm		5 VA	Terminal		2 x SPDT		IP54	95°			8...16 mm	gear disengagement		NM24A-S-TP				NM24A-TP	S2A		Accessory S2A with 2 adjustable switching points.|							59	EU\Retrofit (Competitors)\Air solutions\Honeywell\
301708	LM230-F/500																															Belimo			AC 230 V	35 dB(A)	Open-close	80 s	110 s	4 Nm		12 VA	5 m				IP54	95°			8 mm			LM230A-F			Connection: cable 1 m, PVC|											56	EU\Retrofit (Competitors)\Air solutions\Belimo\
59438	P140A	P140A					Cable																IP54				-30...50°C		pic_eu_p140a_4c.jpg	P140A	P140A_datasheet_en-gb.pdf																																					315	EU\Products\Accessories\Electrical accessories\Feedback potentiometer\
59441	P1000A	P1000A					Cable																IP54				-30...50°C		pic_eu_p1000a_4c.jpg	P1000A	P1000A_datasheet_en-gb.pdf																																					296	EU\Products\Accessories\Electrical accessories\Feedback potentiometer\
59445	P10000A	P10000A					Cable																IP54				-30...50°C		pic_eu_p10000a_4c.jpg	P10000A	P10000A_datasheet_en-gb.pdf																																					297	EU\Products\Accessories\Electrical accessories\Feedback potentiometer\
59444	P5000A	P5000A					Cable																IP54				-30...50°C		pic_eu_p5000a_4c.jpg	P5000A	P5000A_datasheet_en-gb.pdf																																					300	EU\Products\Accessories\Electrical accessories\Feedback potentiometer\
59451	S1A	S1A					Cable																IP54		1 x SPDT		-30...50°C		pic_eu_s1a_4c.jpg	S1A	S1A_datasheet_en-gb.pdf																																					308	EU\Products\Accessories\Electrical accessories\Auxiliary switch\
59457	S2A	S2A					Cable																IP54		2 x SPDT		-30...50°C		pic_eu_s2a_4c.jpg	S2A	S2A_datasheet_en-gb.pdf																																					294	EU\Products\Accessories\Electrical accessories\Auxiliary switch\
5006	TMC230A-S-F	TMA-190 F01 005	AC 230 V	2 W	0.5 W	4 VA	Cable	2 Nm				Max. 95°	35 s	90°		40 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm²	IP54	selectable with switch 0 (ccw rotation) / 1 (cw rotation)	1 x SPDT	Form fit 8x8 mm	-30...50°C		pic_eu_tmc24a-s-f_4c.jpg	TMC230A-S-F	TMC230A-S-F_datasheet_en-gb.pdf																																					236	EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\Open-Close, 3-point\AC 230 V\
4700	NM24P	NM24P	AC/DC 24 V	1.5 W	0.2 W	3.5 VA	Cable	10 Nm				Max. 95°	150 s	90°		35 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm² (halogen-free)	IP66 + IP67	selectable with switch 0 (ccw rotation) / 1 (cw rotation)		Universal spindle clamp 10...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NM24P	NM24P_datasheet_en-gb.pdf																																					419	EU\Products\Air solutions\RobustLine actuators\NM..P (10 Nm)\Open-Close, 3-point\AC/DC 24 V\
4702	NM230P-S	NM230P-S	AC 230 V	2.5 W	0.6 W	5.5 VA	Cable	10 Nm				Max. 95°	150 s	90°		35 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm² (halogen-free)	IP66 + IP67	selectable with switch 0 (ccw rotation) / 1 (cw rotation)	1 x SPDT	Universal spindle clamp 10...20 mm	-30...50°C		PIC_EU_Robustline-Luft-2cable_01_4C.jpg	NM230P-S	NM230P-S_datasheet_en-gb.pdf																																					369	EU\Products\Air solutions\RobustLine actuators\NM..P (10 Nm)\Open-Close, 3-point\AC 230 V\
4699	NMQ24A	NMQ24A	AC/DC 24 V	13 W	2 W	23 VA	Cable	8 Nm				Max. 95°	4 s	90°		56 dB(A)	Open-close					Cable 1 m, 3 x 0.75 mm²	IP54	selectable with switch 0 (ccw rotation) / 1 (cw rotation)		Universal spindle clamp reversible 8...26.7 mm	-30...40°C		pic_eu_nmq24a_4c.jpg	NMQ24A	NMQ24A_datasheet_en-gb.pdf																																					474	EU\Products\Air solutions\Very fast runner actuators\NMQ..A (8 Nm)\Open-Close\AC/DC 24 V\
5007	TMC24A-SR-F	TMA-040 F01 005	AC/DC 24 V	1.5 W	0.4 W	3 VA	Cable	2 Nm				Max. 95°	35 s	90°		40 dB(A)	modulating	DC 0...10 V		DC 2...10 V	DC 2...10 V	Cable 1 m, 4 x 0.75 mm²	IP54	selectable with switch 0 / 1		Form fit 8x8 mm	-30...50°C		pic_eu_tmc24a-sr-f_4c.jpg	TMC24A-SR-F	TMC24A-SR-F_datasheet_en-gb.pdf																																					247	EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\modulating\AC/DC 24 V\
4704	NM24P-SR	NM24P-SR	AC/DC 24 V	2 W	0.4 W	4 VA	Cable	10 Nm				Max. 95°	150 s	90°		35 dB(A)	modulating	DC 0...10 V		DC 2...10 V	DC 2...10 V	Cable 1 m, 4 x 0.75 mm² (halogen-free)	IP66 + IP67	selectable with switch 0 / 1		Universal spindle clamp 10...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NM24P-SR	NM24P-SR_datasheet_en-gb.pdf																																					373	EU\Products\Air solutions\RobustLine actuators\NM..P (10 Nm)\modulating\AC/DC 24 V\
5004	TMC230A-F	TMA-070 F01 005	AC 230 V	2 W	0.5 W	4 VA	Cable	2 Nm				Max. 95°	35 s	90°		40 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm²	IP54	selectable with switch 0 (ccw rotation) / 1 (cw rotation)		Form fit 8x8 mm	-30...50°C		pic_eu_tmc230a-f_4c.jpg	TMC230A-F	TMC230A-F_datasheet_en-gb.pdf																																					243	EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\Open-Close, 3-point\AC 230 V\
4703	NM230P	NM230P	AC 230 V	2.5 W	0.6 W	5.5 VA	Cable	10 Nm				Max. 95°	150 s	90°		35 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm² (halogen-free)	IP66 + IP67	selectable with switch 0 (ccw rotation) / 1 (cw rotation)		Universal spindle clamp 10...20 mm	-30...50°C		pic_eu_robustline-luft-ofenster_01_4c.jpg	NM230P	NM230P_datasheet_en-gb.pdf																																					368	EU\Products\Air solutions\RobustLine actuators\NM..P (10 Nm)\Open-Close, 3-point\AC 230 V\
4701	NM230PSR	NM230PSR	AC 230 V	3.5 W	1 W	6.5 VA	Cable	10 Nm				Max. 95°	150 s	90°		35 dB(A)	modulating	DC 0...10 V		DC 2...10 V	DC 2...10 V		IP66 + IP67	selectable with switch 0 / 1		Universal spindle clamp 10...20 mm	-30...50°C		PIC_EU_Robustline-Luft-2cable_01_4C.jpg	NM230PSR	NM230PSR_datasheet_en-gb.pdf																																					386	EU\Products\Air solutions\RobustLine actuators\NM..P (10 Nm)\modulating\AC 230 V\
5023	LMC24A	LMC24A	AC/DC 24 V	1.5 W	0.2 W	2.5 VA	Cable	5 Nm				Max. 95°	35 s	90°		45 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm²	IP54	selectable with switch 0 (ccw rotation) / 1 (cw rotation)		Universal spindle clamp 6...20 mm	-30...50°C		pic_eu_lm24a_4c.jpg	LMC24A	LMC24A_datasheet_en-gb.pdf																																					331	EU\Products\Air solutions\Fast runner actuators\LMC..A (5 Nm)\Open-Close, 3-point\AC/DC 24 V\
5012	TMC24A-S	TMC24A-S	AC/DC 24 V	1.5 W	0.2 W	2.5 VA	Cable	2 Nm				Max. 95°	35 s	90°		40 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm²	IP54	selectable with switch 0 (ccw rotation) / 1 (cw rotation)	1 x SPDT	Universal spindle clamp 6...20 mm	-30...50°C		pic_eu_tmc24a-s-neutral_01_4c.jpg	TMC24A-S	TMC24A-S_datasheet_en-gb.pdf																																					352	EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\Open-Close, 3-point\AC/DC 24 V\
101547	EF24A-MP	EF24A-MP	AC/DC 24 V	9.5 W	4.5 W	16 VA	Cable	30 Nm	30 Nm		With mechanical emergency control function	Max. 95°	150 s	90°	<20 s / 90°	45 dB(A)	modulating|communicative	DC 0...10 V	Open-close	DC 2...10 V	DC 2...10 V	Cable 1 m, 4 x 0.75 mm² (halogen-free)	IP54	selectable with switch L / R		Universal spindle clamp 12...26.7 mm	-30...50°C		PIC_EU_EF24A-MF_4C.jpg	EF24A-MP	EF24A-MP_datasheet_en-gb.pdf																																					379	EU\Products\Air solutions\Spring return actuators\EF..A (30 Nm)\modulating, MP\AC/DC 24 V\
5020	TF230-S	TF230-S	AC 230 V	2.5 W	1.5 W	5 VA	Cable	2.5 Nm	2.5 Nm		With mechanical emergency control function	Max. 95°	75 s	90°	<25 s / 90°	50 dB(A)	Open-close					Cable 1 m, 2 x 0.75 mm²	IP42	selectable by mounting L / R	1 x SPDT	Universal spindle clamp 6...12.7 mm	-30°C … 50°C		PIC_EU_TF-S-neutral_01_4C.jpg	TF230-S	TF230-S_datasheet_en-gb.pdf																																					359	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\TF.. (2.5 Nm)\Auf-Zu\AC 230 V\
102117	LHK24A-SR100	LHK24A-SR100	AC/DC 24 V	7 W	3 W	14 VA	Cable			150 N	With electrical emergency control function 0...100%		120 s	100 mm	35 s / 100 mm	52 dB(A)	modulating	DC 0...10 V		DC 2...10 V	DC 2...10 V	Cable 1 m, 4 x 0.75 mm²	IP54	selectable with switch			-30...50°C		pic_eu_lhk24a-mf100_4c.jpg	LHK24A-SR100	LHK24A-SR100_datasheet_en-gb.pdf																																					270	EU\Products\Air solutions\SuperCap-Linear actuators\LHK..A (150 N)\modulating\AC/DC 24 V\
4708	NM230A-S	NM230A-S	AC 230 V	2.5 W	0.6 W	5.5 VA	Cable	10 Nm				Max. 95°	150 s	90°		35 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm²	IP54	selectable with switch 0 (ccw rotation) / 1 (cw rotation)	1 x SPDT	Universal spindle clamp 8...26.7 mm	-30...50°C		PIC_EU_NM230A-S_4C.jpg	NM230A-S	NM230A-S_datasheet_en-gb.pdf																																					358	EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC 230 V\
102364	SF24A-MOD	SF24A-MOD	AC/DC 24 V	8.5 W	3.5 W	11 VA	Cable	20 Nm	20 Nm		With mechanical emergency control function	Max. 95°	150 s	90°	<20 s / 90°	40 dB(A)	communicative					Cable 1 m, 6 x 0.75 mm²	IP54	selectable with switch L / R		Universal spindle clamp 10...25.4 mm	-30°C ... 50°C		PIC_EU_SF-Connector-neutral_01_4C.jpg	SF24A-MOD	SF24A-MOD_datasheet_en-gb.pdf																																					353	EU\Produkte\Lüftungsanwendungen\Federrücklaufantriebe\SF..A (20 Nm)\stetig, MOD\AC/DC 24 V\
5008	TMC230A-S	TMC230A-S	AC 230 V	2 W	0.5 W	4 VA	Cable	2 Nm				Max. 95°	35 s	90°		40 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm²	IP54	selectable with switch 0 (ccw rotation) / 1 (cw rotation)	1 x SPDT	Universal spindle clamp 6...20 mm	-30...50°C		PIC_EU_TMC230A-S-neutral_01_4C.jpg	TMC230A-S	TMC230A-S_datasheet_en-gb.pdf																																					333	EU\Products\Air solutions\Fast runner actuators\TMC..A (2 Nm)\Open-Close, 3-point\AC 230 V\
4713	NM24A	NM24A	AC/DC 24 V	1.5 W	0.2 W	3.5 VA	Cable	10 Nm				Max. 95°	150 s	90°		35 dB(A)	Open-close|3-point					Cable 1 m, 3 x 0.75 mm²	IP54	selectable with switch 0 (ccw rotation) / 1 (cw rotation)		Universal spindle clamp 8...26.7 mm	-30...50°C		PIC_EU_NM24A_4C.jpg	NM24A	NM24A_datasheet_en-gb.pdf																																					570	EU\Products\Air solutions\Standard actuators\NM..A (10 Nm)\Open-Close, 3-point\AC/DC 24 V\
59957	LF24-SR	LF24-SR	AC/DC 24 V	2.5 W	1 W	5 VA	Cable	4 Nm	4 Nm		With mechanical emergency control function	Max. 95°	150 s	90°	<20 s / 90°	30 dB(A)	modulating	DC 0...10 V		DC 2...10 V	DC 2...10 V	Cable 1 m, 4 x 0.75 mm²	IP54	selectable with switch L / R		Universal spindle clamp 8...16 mm	-30...50°C		pic_eu_lf-neutral_01_4c.jpg	LF24-SR	LF24-SR_datasheet_en-gb.pdf																																					399	EU\Products\Air solutions\Spring return actuators\LF.. (4 Nm)\modulating\AC/DC 24 V\
