PdmarticleID;Label;"Product family";"Product family short";"Product type";"Medium temperature";Control;"Operating range Y";Communication;"Emergency setting position (POP) deenergised";"Running time motor";"Actuating time motor";"Actuating force";"Auxiliary switch";"Nominal voltage";"Nominal torque";"Degree of protection IEC/EN";"Data sheet name";"Data sheet PDF";3432;"Product picture 4c/bw";DN;PN;"Permissible pressure ps";"Closing pressure Δps";"Differential pressure ∆pmin value";"Differential pressure Δpmax value";kvs;"kvs (Sequence I)";"kvs (Sequence II)";kvmax;"kv variable";"﻿kvs theor.";"kv (factory setting)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax low-n";"Control path leakage rate";"Number of pipe connections";"Pipe connection type";"Measurement ports";Media;"Valve application";"Electrical accessories";"Mechanical accessories";V0;V1;"Version Number";Path
61707;R7050R-B3;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;50;6;600 kPa;600 kPa;;100 kPa;49 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Change-over valve";;;;;284;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Flange, 3-way, PN 6 \DN 50\"
5468;H7020Y6P3-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;20;40;4000 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;263;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\Y\DN 20\"
5188;H711R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;268;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 15\"
61734;SRQ24A;"Very fast running rotary actuator";;Actuator;;Open-close;;;;"9 s";;;;AC/DC 24 V;16 Nm;IP54;SRQ24A;SRQ24A_datasheet_en-gb.pdf;;PIC_EU_GR230A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;300;"EU\Products\Water solutions\Rotary product range actuators\Very fast runner actuator\SRQ..A (20 Nm)\Ball valve linkage\Open-Close\AC/DC 24 V\"
4944;NRF24A-SZ-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NO;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NRF24A-SZ-O;NRF24A-SZ-O_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;314;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\modulating\AC/DC 24 V\"
61823;R3050-BL4;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;500 kPa;;350 kPa;75 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2350;;;293;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\DN 50\"
5466;H7250W1000-S7;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..W..S7;H7..W..S7_datasheet_en-gb.pdf;;PIC_EU_H7..W..S7_01_SW.jpg;250;16;1600 kPa;;;;1000 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-D;;;;269;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\W\DN 250\"
61822;R3040-BL4;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;500 kPa;;350 kPa;47 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2340;;;296;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\DN 40\"
61357;NRF230A-3-S2-O;"Spring-return rotary actuator";;Actuator;;3-point;;;NO;"90 s";;;"2 x SPDT";AC 230 V;10 Nm;IP54;NRF230A-3-S2-O;NRF230A-3-S2-O_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;307;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\3-point\AC 230 V\"
4940;LRF230-S-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC 230 V;4 Nm;IP54;LRF230-S-O;LRF230-S-O_datasheet_en-gb.pdf;;PIC_EU_LRF..-S2_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;341;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\LRF.. (4 Nm)\Ball valve linkage\Open-Close\AC 230 V\"
5467;H7015Y4-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;15;40;4000 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;269;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\Y\DN 15\"
4941;LRQ24A-SR;"Very fast running rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"9 s";;;;AC/DC 24 V;4 Nm;IP54;LRQ24A-SR;LRQ24A-SR_datasheet_en-gb.pdf;;PIC_EU_LRQ24A-neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;328;"EU\Products\Water solutions\Rotary product range actuators\Very fast runner actuator\LRQ..A (4 Nm)\Ball valve linkage\modulating\AC/DC 24 V\"
253470;CQ24A-SZ-T;"Rotary actuator (ZoneTight)";QCV;Actuator;;modulating;DC 0.5...10 V;;;"75 s";;;;AC/DC 24 V;"1 Nm";IP40;CQ24A-SZ-T;CQ24A-SZ-T_datasheet_en-gb.pdf;;PIC_EU_CQ24A-SZ-T_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;CR24-A3|CR24-B3;ZCQ-E|ZCQ-W;;;252;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
61832;SRFA-S2;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-S2;SRFA-S2_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;291;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Ball valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
4945;NRF24A-SZ-S2;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NC;"90 s";;;"2 x SPDT";AC/DC 24 V;10 Nm;IP54;NRF24A-SZ-S2;NRF24A-SZ-S2_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;324;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\modulating\AC/DC 24 V\"
4949;NRFD230A-3-S2;"Spring-return rotary actuator";;Actuator;;3-point;;;NC;"35 s";;;"2 x SPDT";AC 230 V;5 Nm;IP54;NRFD230A-3-S2;NRFD230A-3-S2_datasheet_en-gb.pdf;;PIC_EU_NRFD230A-3_S2_neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;316;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\3-point\AC 230 V\"
61398;SRF230A-S2-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC 230 V;20 Nm;IP54;SRF230A-S2-O;SRF230A-S2-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Ball valve linkage\Open-Close\AC 230 V\"
4946;NRF24A-SZ-S2-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NO;"90 s";;;"2 x SPDT";AC/DC 24 V;10 Nm;IP54;NRF24A-SZ-S2-O;NRF24A-SZ-S2-O_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;322;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\modulating\AC/DC 24 V\"
5473;H7065Y63-S4;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;65;40;4000 kPa;;;;63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;264;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\Y\DN 65\"
5189;H712R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;265;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 15\"
61399;SRF230A-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC 230 V;20 Nm;IP54;SRF230A-O;SRF230A-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;291;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Ball valve linkage\Open-Close\AC 230 V\"
4950;NRFD230A-3-S2-O;"Spring-return rotary actuator";;Actuator;;3-point;;;NO;"35 s";;;"2 x SPDT";AC 230 V;5 Nm;IP54;NRFD230A-3-S2-O;NRFD230A-3-S2-O_datasheet_en-gb.pdf;;PIC_EU_NRFD230A-3_S2_neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;315;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\3-point\AC 230 V\"
253471;CQ24A-MPL-T;"Rotary actuator (ZoneTight)";QCV;Actuator;;communicative;;MP-Bus;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-MPL-T;CQ24A-MPL-T_datasheet_en-gb.pdf;;PIC_EU_CQ24A-MPL-T-ret_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK2-GEN|ZFP2-MP|ZN230-24MP;ZCQ-E|ZCQ-W;;;278;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
61396;R6150W320-S8;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_en-gb.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;150;16;1600 kPa;690 kPa;;400 kPa;320 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";ZR24-F05;;;;306;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 150\"
5190;H713R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;269;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 15\"
4947;NRFD230A-3;"Spring-return rotary actuator";;Actuator;;3-point;;;NC;"35 s";;;;AC 230 V;5 Nm;IP54;NRFD230A-3;NRFD230A-3_datasheet_en-gb.pdf;;PIC_EU_NRFD230A-3_neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;320;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\3-point\AC 230 V\"
5191;H714R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;269;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 15\"
5471;H7040Y25-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;40;40;4000 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;264;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\Y\DN 40\"
61400;SRF24A-S2-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC/DC 24 V;20 Nm;IP54;SRF24A-S2-O;SRF24A-S2-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;310;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Ball valve linkage\Open-Close\AC/DC 24 V\"
253468;CQ24A-T;"Rotary actuator (ZoneTight)";QCV;Actuator;;Open-close|3-point;;;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-T;CQ24A-T_datasheet_en-gb.pdf;;PIC_EU_CQ24A-T_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;249;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
61830;SRFA;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA;SRFA_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;303;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Ball valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
253469;CQ230A-T;"Rotary actuator (ZoneTight)";QCV;Actuator;;Open-close|3-point;;;;"75 s";;;;AC 230 V;1 Nm;IP40;CQ230A-T;CQ230A-T_datasheet_en-gb.pdf;;PIC_EU_CQ24A-T_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;255;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
5193;H720R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;20;6;600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;271;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 20\"
5476;H7015X4-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;15;25;2500 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;259;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\3-way\X\DN 15\"
61827;SRFA-5-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-5-O;SRFA-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;279;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
5192;H715R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;266;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 15\"
5472;H7050Y40-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;50;40;4000 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;263;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\Y\DN 50\"
61829;SRFA-S2-5-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-S2-5-O;SRFA-S2-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;289;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
5474;H7080Y100-S4;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;80;40;4000 kPa;;;;100 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;265;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\Y\DN 80\"
5475;H7100Y160-S4;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;100;40;4000 kPa;;;;160 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;264;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\Y\DN 100\"
61389;R6080W100-S8;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_en-gb.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;80;16;1600 kPa;690 kPa;;400 kPa;100 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";ZR24-F05;;;;308;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 80\"
4948;NRFD230A-3-O;"Spring-return rotary actuator";;Actuator;;3-point;;;NO;"35 s";;;;AC 230 V;5 Nm;IP54;NRFD230A-3-O;NRFD230A-3-O_datasheet_en-gb.pdf;;PIC_EU_NRFD230A-3_neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;318;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\3-point\AC 230 V\"
61831;SRFA-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-O;SRFA-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;283;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Ball valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
61393;R6100W160-S8;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_en-gb.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;100;16;1600 kPa;690 kPa;;400 kPa;160 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";ZR24-F05;;;;315;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 100\"
61395;R6125W250-S8;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_en-gb.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;125;16;1600 kPa;690 kPa;;400 kPa;250 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";ZR24-F05;;;;306;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 125\"
61828;SRFA-S2-5;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-S2-5;SRFA-S2-5_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
272362;EP015R+MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;;;;;;2.9 m³/h;;0.35 l/s;21 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;312;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
5194;H725R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;25;6;600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;267;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 25\"
4957;SR24A-SR-5;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A-SR-5;SR24A-SR-5_datasheet_en-gb.pdf;;PIC_EU_SR24A-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;345;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Butterfly valve linkage\modulating\AC/DC 24 V\"
4951;SR24A;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A;SR24A_datasheet_en-gb.pdf;;PIC_EU_SR24A_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;348;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Ball valve linkage\Open-Close, 3-point\AC/DC 24 V\"
4952;SR24A-MF;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;;SR24A-MF_datasheet_en-gb.pdf;;PIC_EU_SR24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN;;;;349;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Ball valve linkage\modulating, MF\AC/DC 24 V\"
5477;H7020X6P3-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;20;25;2500 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;254;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\3-way\X\DN 20\"
5481;H7050X40-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;50;25;2500 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;256;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\3-way\X\DN 50\"
69684;R2050-25-S4;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2350;;;299;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 50\"
61406;SRF24A-SZ-5;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NC;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-5;SRF24A-SZ-5_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;302;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\modulating\AC/DC 24 V\"
61401;SRF24A-5;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-5;SRF24A-5_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;285;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
61402;SRF24A-5-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-5-O;SRF24A-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;281;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
61833;SRFA-S2-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC 24...240 V / DC 24...125 V;20 Nm;IP54;SRFA-S2-O;SRFA-S2-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;288;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Ball valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
5199;H779R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;80;6;600 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-C;;;;266;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 80\"
5483;H7080X100-S4;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;80;25;2500 kPa;;;;100 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;252;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\3-way\X\DN 80\"
5198;H764R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;65;6;600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-C;;;;267;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 65\"
5478;H7025X10-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;25;25;2500 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;258;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\3-way\X\DN 25\"
5479;H7032X16-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;32;25;2500 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;257;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\3-way\X\DN 32\"
272612;EP050R+MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;;;;;;32.0 m³/h;;4.8 l/s;288 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;277;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
272610;EP032R+MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;;;;;;14.2 m³/h;;1.8 l/s;108 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;287;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
69685;R2050-40-S4;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;40 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2350;;;301;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 50\"
69705;R3032-BL2;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;32;16;1600 kPa;500 kPa;;350 kPa;9 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2332;;;292;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\DN 32\"
63756;RV24A-MF;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"120 s / 40 mm";4500 N;;AC/DC 24 V;;IP54;RV24A-MF;RV24A-MF_datasheet_en-gb.pdf;;PIC_EU_RV24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN;;;;417;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\RV..A (4500N)\modulating, MF\AC/DC 24 V\"
5197;H750R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;50;6;600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;266;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 50\"
5200;H7100R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;100;6;600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-C;;;;267;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 100\"
61403;SRF24A-S2-5;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC/DC 24 V;20 Nm;IP54;SRF24A-S2-5;SRF24A-S2-5_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;301;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
61405;SRF230A-S2-5;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC 230 V;20 Nm;IP54;SRF230A-S2-5;SRF230A-S2-5_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;302;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC 230 V\"
272608;EP020R+MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;;;;;;4.9 m³/h;;0.65 l/s;39 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;289;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
5196;H740R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;40;6;600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;269;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 40\"
5221;R405K;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;0.25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4510;;;310;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
69686;R2050-S4;"Open-close ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;1000 kPa;49 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Shutt-off valve";;ZR2350;;;289;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Internal thread, 2-way\DN 50\"
4956;SR24A-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A-SR;SR24A-SR_datasheet_en-gb.pdf;;PIC_EU_SR24A-SR_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;324;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Ball valve linkage\modulating\AC/DC 24 V\"
69679;R2020-8P6-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;8.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2320;;;310;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 20\"
4953;SR24A-MF-5;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A-MF-5;SR24A-MF-5_datasheet_en-gb.pdf;;PIC_EU_SR24A-MF-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN;;;;352;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Butterfly valve linkage\modulating, MF\AC/DC 24 V\"
5195;H732R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;32;6;600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;266;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\reduced\DN 32\"
272611;EP040R+MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;;;;;;21.3 m³/h;;2.5 l/s;150 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;280;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
5480;H7040X25-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;40;25;2500 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;256;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\3-way\X\DN 40\"
4955;SR24A-S;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;"1 x SPDT";AC/DC 24 V;20 Nm;IP54;SR24A-S;SR24A-S_datasheet_en-gb.pdf;;PIC_EU_SR24A-S_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;332;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Ball valve linkage\Open-Close, 3-point\AC/DC 24 V\"
61404;SRF230A-5;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC 230 V;20 Nm;IP54;SRF230A-5;SRF230A-5_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;306;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC 230 V\"
272609;EP025R+MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R+MP;EP..R+MP_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;;;;;;8.6 m³/h;;1.15 l/s;69 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;282;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
272617;EV015R+BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;5 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+BAC;EV..R+BAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;;;;;;2.9 m³/h;;0.35 l/s;21 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;275;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5482;H7065X63-S4;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;65;25;2500 kPa;;;;63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;254;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\3-way\X\DN 65\"
99762;ZD6N-S450;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S450;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";450;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;179;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
61412;SRF24A-S2-5-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC/DC 24 V;20 Nm;IP54;SRF24A-S2-5-O;SRF24A-S2-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;294;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
61408;SRF24A-SZ-S2-5;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NC;"90 s";;;"2 x SPDT";AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-S2-5;SRF24A-SZ-S2-5_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;313;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\modulating\AC/DC 24 V\"
61410;SRF230A-S2-5-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC 230 V;20 Nm;IP54;SRF230A-S2-5-O;SRF230A-S2-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;303;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC 230 V\"
5486;H6015XP63-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;304;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 15\"
5222;R406K;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;0.4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4510;;;307;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
275742;NV230A-TPC;"Globe valve actuator";;Actuator;;Open-close|3-point;;;;;"150 s / 20 mm";1000 N;;AC 230 V;;IP54;NV230A-TPC;NV230A-TPC_datasheet_en-gb.pdf;;PIC_EU_NV230A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;160;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\NV..A (1000N)\Open-Close, 3-point\AC 230 V\"
5227;R410;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;1 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4515;;;323;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 15\"
61409;SRF24A-SZ-S2-5-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NO;"90 s";;;"2 x SPDT";AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-S2-5-O;SRF24A-SZ-S2-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;316;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\modulating\AC/DC 24 V\"
5487;H6015X1-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;305;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 15\"
5223;R407K;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4510;;;305;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
69775;GRK24A-SR-5;"SuperCap rotary actuator";;Actuator;;modulating;DC 2...10 V;;"NC / NO";"150 s";;;;AC/DC 24 V;40 Nm;IP54;GRK24A-SR-5;GRK24A-SR-5_datasheet_en-gb.pdf;;PIC_EU_GRKA_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;296;"EU\Products\Water solutions\Rotary product range actuators\SuperCap actuators\GRK..A\modulating\AC/DC 24 V\"
99763;ZD6N-S500;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S500;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";500;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;180;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
99761;ZD6N-S400;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S400;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";400;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;176;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
99759;ZD6N-S100;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S100;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";100;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;178;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
272622;EV050R+BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;20 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+BAC;EV..R+BAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;;;;;;32.0 m³/h;;4.8 l/s;288 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;270;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5489;H6015X2P5-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;303;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 15\"
272618;EV020R+BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;5 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+BAC;EV..R+BAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;;;;;;4.9 m³/h;;0.65 l/s;39 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;267;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
275830;GRC24G-MF-T-5;"IP66/Nema4 actuator";;Actuator;;modulating;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;40 Nm;IP66;GRC24G-MF-T-5;GRC24G-MF-T-5_datasheet_en-gb.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG|ZK1-GEN|ZK2-GEN;;;;200;"EU\Products\Water solutions\Rotary product range actuators\IP66/NEMA4 actuator\DRC..G\Butterfly valve linkage\modulating, MF\AC/DC 24 V\"
5224;R408K;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;1 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4510;;;308;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
4967;SR230P;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC 230 V;20 Nm;"IP66 + IP67";SR230P;SR230P_datasheet_en-gb.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;354;"EU\Products\Water solutions\Rotary product range actuators\RobustLine actuators\SR..P (20 Nm)\Ball valve linkage\Open-Close, 3-point\AC 230 V\"
4960;SR230A-S;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;"1 x SPDT";AC 230 V;20 Nm;IP54;SR230A-S;SR230A-S_datasheet_en-gb.pdf;;PIC_EU_SR230A-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;335;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Ball valve linkage\Open-Close, 3-point\AC 230 V\"
5225;R409K;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4510;;;306;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
4968;SR24P;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC/DC 24 V;20 Nm;"IP66 + IP67";SR24P;SR24P_datasheet_en-gb.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;325;"EU\Products\Water solutions\Rotary product range actuators\RobustLine actuators\SR..P (20 Nm)\Ball valve linkage\Open-Close, 3-point\AC/DC 24 V\"
4958;SR24P-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;"IP66 + IP67";SR24P-SR;SR24P-SR_datasheet_en-gb.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;318;"EU\Products\Water solutions\Rotary product range actuators\RobustLine actuators\SR..P (20 Nm)\Ball valve linkage\modulating \AC/DC 24 V\"
99760;ZD6N-S150;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S150;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";150;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;184;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Manuelle Antriebe\"
4993;GV12-24-SR-T;"Large stroke actuator";;Actuator;;modulating;DC 2...10 V;;;;"82 s / 65 mm";12000 N;;"AC/DC 24 V";;IP65;GV12-24-SR-T;GV12-24-SR-T_datasheet_en-gb.pdf;;PIC_EU_GV12-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;306;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\GV.. (12000N)\modulating\AC/DC 24 V\"
61407;SRF24A-SZ-5-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NO;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SZ-5-O;SRF24A-SZ-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;298;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\modulating\AC/DC 24 V\"
5488;H6015X1P6-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;304;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 15\"
272619;EV025R+BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;5 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+BAC;EV..R+BAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;;;;;;8.6 m³/h;;1.15 l/s;69 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;266;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
61411;SRF230A-5-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC 230 V;20 Nm;IP54;SRF230A-5-O;SRF230A-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\Open-Close\AC 230 V\"
5484;H7100X160-S4;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..X..S..;H7..X..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;100;25;2500 kPa;;;;160 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;253;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\3-way\X\DN 100\"
4959;SR230A;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC 230 V;20 Nm;IP54;SR230A;SR230A_datasheet_en-gb.pdf;;PIC_EU_SR230A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;343;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Ball valve linkage\Open-Close, 3-point\AC 230 V\"
272620;EV032R+BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;10 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+BAC;EV..R+BAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;;;;;;14.2 m³/h;;1.8 l/s;108 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;275;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5226;R409;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4515;;;312;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 15\"
272621;EV040R+BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;10 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+BAC;EV..R+BAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;;;;;;21.3 m³/h;;2.5 l/s;150 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;265;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\stetig, BAC\"
5485;H6015XP4-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;0.4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;305;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 15\"
