PdmarticleID;Label;"Product family";"Product family short";"Product type";"Medium temperature";Control;"Operating range Y";Communication;"Emergency setting position (POP) deenergised";"Running time motor";"Actuating time motor";"Actuating force";"Auxiliary switch";"Nominal voltage";"Nominal torque";"Degree of protection IEC/EN";"Data sheet name";"Data sheet PDF";3432;"Product picture 4c/bw";DN;PN;"Permissible pressure ps";"Closing pressure Δps";"Differential pressure ∆pmin value";"Differential pressure Δpmax value";kvs;"kvs (Sequence I)";"kvs (Sequence II)";kvmax;"kv variable";"﻿kvs theor.";"kv (factory setting)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax low-n";"Control path leakage rate";"Number of pipe connections";"Pipe connection type";"Measurement ports";Media;"Valve application";"Electrical accessories";"Mechanical accessories";V0;V1;"Version Number";Path
4961;SR230A-SR-5;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC 230 V;20 Nm;IP54;SR230A-SR-5;SR230A-SR-5_datasheet_en-gb.pdf;;PIC_EU_SR230A-SR-5_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;391;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Butterfly valve linkage\modulating\AC 230 V\"
99789;SRC24A-SR-5;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;20 Nm;IP54;SRC24A-SR-5;SRC24A-SR-5_datasheet_en-gb.pdf;;PIC_EU_SRC24A-SR-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;277;"EU\Products\Water solutions\Rotary product range actuators\Fast runner actuators\SRC..A (20 Nm)\Ball valve linkage\modulating\AC/DC 24 V\"
277660;DRC24G-7;"IP66/Nema4 actuator";;Actuator;;Open-close;;;;"35 s";;;;AC/DC 24 V;90 Nm;IP66;DRC24G-7;DRC24G-7_datasheet_en-gb.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG;;;;114;"EU\Products\Water solutions\Rotary product range actuators\IP66/NEMA4 actuator\DRC..G\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
276521;DR230A-7;"Rotary actuator";;Actuator;;Open-close;;;;"150 s";;;;AC 230 V;"90 Nm";IP54;DR230A-7;DR230A-7_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;150;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\CM..D.. (2 Nm)\Butterfly valve linkage\Open-Close\AC 230 V\"
5037;NRF24A;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC/DC 24 V;10 Nm;IP54;NRF24A;NRF24A_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;333;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC/DC 24 V\"
4994;GV12-230-3-T;"Large stroke actuator";;Actuator;;3-point;;;;;"82 s / 65 mm";12000 N;"2 x SPDT";AC 230 V;;IP65;GV12-230-3-T;GV12-230-3-T_datasheet_en-gb.pdf;;PIC_EU_GV12-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;317;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\GV.. (12000N)\3-point\AC 230 V\"
99970;SR24P-SR-5;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;20 Nm;"IP66 + IP67";SR24P-SR-5;SR24P-SR-5_datasheet_en-gb.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;256;"EU\Products\Water solutions\Rotary product range actuators\RobustLine actuators\SR..P (20 Nm)\Butterfly valve linkage\"
5490;H6015X4-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;15;25;2500 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;300;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 15\"
5232;R417;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;200 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4520;;;309;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 20\"
4996;GR230A-5;"Rotary actuator";;Actuator;;Open-close;;;;"150 s";;;;AC 230 V;40 Nm;IP54;GR230A-5;GR230A-5_datasheet_en-gb.pdf;;PIC_EU_GR230A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;318;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\GR..A (40 Nm)\Butterfly valve linkage\Open-Close, 3-point\AC 230 V\"
276520;DR24A-7;"Rotary actuator";;Actuator;;Open-close;;;;"150 s";;;;AC/DC 24 V;"90 Nm";IP54;DR24A-7;DR24A-7_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;127;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\CM..D.. (2 Nm)\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
277661;DRC24A-7;"Rotary actuator";;Actuator;;Open-close;;;;"35 s";;;;AC/DC 24 V;90 Nm;IP54;DRC24A-7;DRC24A-7_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;109;"EU\Products\Water solutions\Rotary product range actuators\Fast runner actuators\DRC..A (90 Nm)\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
4995;GR24A-5;"Rotary actuator";;Actuator;;Open-close;;;;"150 s";;;;AC/DC 24 V;40 Nm;IP54;GR24A-5;GR24A-5_datasheet_en-gb.pdf;;PIC_EU_GR24A-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;326;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\GR..A (40 Nm)\Butterfly valve linkage\Open-Close, 3-point\AC/DC 24 V\"
4999;GR24A-SR-5;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"150 s";;;;AC/DC 24 V;40 Nm;IP54;GR24A-SR-5;GR24A-SR-5_datasheet_en-gb.pdf;;PIC_EU_GR24A-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;312;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\GR..A (40 Nm)\Butterfly valve linkage\modulating\AC/DC 24 V\"
61507;DRC24G-T-7;"IP66/Nema4 actuator";;Actuator;;Open-close;;;;"35 s";;;;AC/DC 24 V;90 Nm;IP66;DRC24G-T-7;DRC24G-T-7_datasheet_en-gb.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG;;;;328;"EU\Products\Water solutions\Rotary product range actuators\IP66/NEMA4 actuator\DRC..G\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
5233;R418;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;200 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4520;;;311;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 20\"
276522;DR24A-SR-7;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"150 s";;;;AC/DC 24 V;"90 Nm";IP54;DR24A-SR-7;DR24A-SR-7_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;143;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\CM..D.. (2 Nm)\Butterfly valve linkage\modulating\AC/DC 24 V\"
5491;H6020X4-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;20;25;2500 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;297;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 20\"
61575;D6500N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;500;16;1600 kPa;;;1.5 kPa;;;;24100 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S500;;;293;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
5492;H6020X6P3-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;20;25;2500 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;304;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 20\"
5495;H6032X10-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;32;25;2500 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;293;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 32\"
5494;H6025X10-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;25;25;2500 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;302;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 25\"
5234;R419;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;200 kPa;8.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4520;;;309;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 20\"
5493;H6025X6P3-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;25;25;2500 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;298;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 25\"
5228;R411;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4515;;;311;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 15\"
277654;GRC24G-5;"IP66/Nema4 actuator";;Actuator;;Open-close;;;;"35 s";;;;AC/DC 24 V;40 Nm;IP66;GRC24G-5;GRC24G-5_datasheet_en-gb.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG;;;;95;"EU\Products\Water solutions\Rotary product range actuators\IP66/NEMA4 actuator\DRC..G\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
5229;R412;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4515;;;313;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 15\"
100026;GRC24G-SZ-T-5;"IP66/Nema4 actuator";;Actuator;;modulating;DC 0.5...10 V;;;"35 s";;;;AC/DC 24 V;40 Nm;IP66;GRC24G-SZ-T-5;GRC24G-SZ-T-5_datasheet_en-gb.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG;;;;259;"EU\Products\Water solutions\Rotary product range actuators\IP66/NEMA4 actuator\DRC..G\Butterfly valve linkage\modulating\AC/DC 24 V\"
99764;ZD6N-S600;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S600;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";600;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;177;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
5496;H6032X16-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;32;25;2500 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;299;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 32\"
5230;R413;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4515;;;312;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 15\"
61576;D6600N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;600;16;1600 kPa;;;1.5 kPa;;;;37300 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S600;;;296;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
61508;DRC24A-TP-7;"Rotary actuator";;Actuator;;Open-close;;;;"35 s";;;;AC/DC 24 V;90 Nm;IP54;DRC24A-TP-7;DRC24A-TP-7_datasheet_en-gb.pdf;;PIC_EU_DRC24A-TP-7_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;309;"EU\Products\Water solutions\Rotary product range actuators\Fast runner actuators\DRC..A (90 Nm)\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
5001;GR24A-MF-5;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;40 Nm;IP54;GR24A-MF-5;GR24A-MF-5_datasheet_en-gb.pdf;;PIC_EU_GR24A-MF-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN;;;;301;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\GR..A (40 Nm)\Butterfly valve linkage\modulating, MF\AC/DC 24 V\"
61574;D6450N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;450;16;1600 kPa;;;1.5 kPa;;;;18800 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S450;;;290;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
99765;ZD6N-S700;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S700;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";700;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;178;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
100394;SR230P-5;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC 230 V;20 Nm;"IP66 + IP67";SR230P-5;SR230P-5_datasheet_en-gb.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;271;"EU\Products\Water solutions\Rotary product range actuators\RobustLine actuators\SR..P (20 Nm)\Butterfly valve linkage\Open-Close, 3-point\AC 230 V\"
61573;D6400N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;400;16;1600 kPa;;;1.5 kPa;;;;14200 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S400;;;293;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
61577;D6700N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;700;16;1600 kPa;;;1.5 kPa;;;;42800 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S700;;;288;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
5231;R414;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4515;;;312;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 15\"
5041;NRF230A;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC 230 V;10 Nm;IP54;NRF230A;NRF230A_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;324;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC 230 V\"
100395;SR24P-5;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC/DC 24 V;20 Nm;"IP66 + IP67";SR24P-5;SR24P-5_datasheet_en-gb.pdf;;PIC_EU_Robustline-Water_1cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;235;"EU\Products\Water solutions\Rotary product range actuators\RobustLine actuators\SR..P (20 Nm)\Butterfly valve linkage\Open-Close, 3-point\AC/DC 24 V\"
5042;NRF230A-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC 230 V;10 Nm;IP54;NRF230A-O;NRF230A-O_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;329;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC 230 V\"
5503;H6100X125-SP2;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-SP2;H6..X..-SP2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;100;25;2500 kPa;;;;125 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;298;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 100\"
5236;R423;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;200 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4525;;;310;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 25\"
5500;H6050X40-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;50;25;2500 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;299;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 50\"
61578;D6400NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;400;16;1600 kPa;;;1.5 kPa;;;;14200 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S400;;;290;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
61582;D6700NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;700;16;1600 kPa;;;1.5 kPa;;;;42800 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S700;;;282;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
5038;NRF24A-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC/DC 24 V;10 Nm;IP54;NRF24A-O;NRF24A-O_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;317;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC/DC 24 V\"
5501;H6065X58-SP2;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-SP2;H6..X..-SP2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;65;25;2500 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;293;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 65\"
5043;NRF230A-S2;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC 230 V;10 Nm;IP54;NRF230A-S2;NRF230A-S2_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;328;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC 230 V\"
277764;CQ24A-SR-T;"Rotary actuator (ZoneTight)";QCV;Actuator;;modulating;DC 2...10 V;;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-SR-T;CQ24A-SR-T_datasheet_en-gb.pdf;;PIC_EU_CQ24A-SZ-T_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;122;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
61579;D6450NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;450;16;1600 kPa;;;1.5 kPa;;;;18800 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S450;;;290;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
5237;R424;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;200 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4525;;;310;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 25\"
5498;H6040X25-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;40;25;2500 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;294;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 40\"
281043;C215QP-B;"Pressure-independent zone valve";PIQCV;Valve;2...90°C;;;;;;;;;;;;C2..QP-..;C2..QP-.._datasheet_en-gb.pdf;;PIC_EU_C2..QP-..4C.jpg;15;25;1600 kPa;700 kPa;16 kPa;350 kPa;;;;;;;;;;210 l/h;20 l/h;30 l/h;40 l/h;;"Leakage rate A, tight (EN 12266-1)";2-way;"Internal thread";0;Water;"Pressure independent";;ZR2315|ZCQ-E|ZCQ-FL;;;146;"EU\Products\Water solutions\Rotary product range valves\Pressure-independent CCV\PIQCV\DN 15\"
277763;CQ24A-SR;"Rotary actuator (ZoneTight)";QCV;Actuator;;modulating;DC 2...10 V;;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-SR;CQ24A-SR_datasheet_en-gb.pdf;;PIC_EU_CQ24A-SZ_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;130;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
277682;GRC24A-5;"Rotary actuator";;Actuator;;Open-close;;;;"35 s";;;;AC/DC 24 V;"40 Nm";IP54;GRC24A-5;GRC24A-5_datasheet_en-gb.pdf;;PIC_EU_GR24A-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;87;"EU\Products\Water solutions\Rotary product range actuators\Fast runner actuators\GRC..A (40 Nm)\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
5238;R429;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;200 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4532;;;304;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 25\"
100453;P6125W3100E-MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"40 Nm";IP54;P6..W..E-MP;P6..W..E-MP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;125;16;1600 kPa;690 kPa;;340 kPa;;;;;;175 m³/h;;31 l/s;1860 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;395;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
100450;P6065W800E-MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;P6..W..E-MP;P6..W..E-MP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;65;16;1600 kPa;690 kPa;;340 kPa;;;;;;45 m³/h;;8 l/s;480 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;444;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
100465;R3020-P63-1P6-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;0.63 m³/h;1.6 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;267;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
61580;D6500NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;500;16;1600 kPa;;;1.5 kPa;;;;24100 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S500;;;289;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
5039;NRF24A-S2;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC/DC 24 V;10 Nm;IP54;NRF24A-S2;NRF24A-S2_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;334;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC/DC 24 V\"
5235;R422;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;200 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4525;;;309;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 25\"
100454;P6150W4500E-MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"40 Nm";IP54;P6..W..E-MP;P6..W..E-MP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;150;16;1600 kPa;690 kPa;;340 kPa;;;;;;270 m³/h;;45 l/s;2700 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;402;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
100451;P6080W1100E-MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;P6..W..E-MP;P6..W..E-MP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;80;16;1600 kPa;690 kPa;;340 kPa;;;;;;65 m³/h;;11 l/s;660 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;412;"EU\Products\Water solutions\VA Units\EPIV\modulating, MP\"
61581;D6600NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;600;16;1600 kPa;;;1.5 kPa;;;;37300 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S600;;;293;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
5239;R431;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;200 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4532;;;307;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 32\"
5044;NRF230A-S2-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC 230 V;10 Nm;IP54;NRF230A-S2-O;NRF230A-S2-O_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;320;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC 230 V\"
277715;DR24A-MP-7;"Rotary actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;"150 s";;;;AC/DC 24 V;90 Nm;IP54;DR24A-MP-7;DR24A-MP-7_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;162;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\CM..D.. (2 Nm)\Butterfly valve linkage\modulating, MP\AC/DC 24 V\"
61589;GRK24A-5;"SuperCap rotary actuator";;Actuator;;Open-close;;;"NC / NO";"150 s";;;;AC/DC 24 V;40 Nm;IP54;GRK24A-5;GRK24A-5_datasheet_en-gb.pdf;;PIC_EU_GRKA_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;314;"EU\Products\Water solutions\Rotary product range actuators\SuperCap actuators\GRK..A\Open-Close\AC/DC 24 V\"
5040;NRF24A-S2-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC/DC 24 V;10 Nm;IP54;NRF24A-S2-O;NRF24A-S2-O_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;326;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC/DC 24 V\"
5502;H6080X90-SP2;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-SP2;H6..X..-SP2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;80;25;2500 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;297;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 80\"
5499;H6050X25-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;50;25;2500 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;295;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 50\"
5240;R438;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;40;16;1600 kPa;1400 kPa;;200 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4540;;;310;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 40\"
100452;P6100W2000E-MP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"40 Nm";IP54;P6..W..E-MP;P6..W..E-MP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;100;16;1600 kPa;690 kPa;;340 kPa;;;;;;115 m³/h;;20 l/s;1200 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;405;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MP\"
5061;NRQ24A;"Very fast running rotary actuator";;Actuator;;Open-close;;;;"9 s";;;;AC/DC 24 V;8 Nm;IP54;NRQ24A;NRQ24A_datasheet_en-gb.pdf;;PIC_EU_NRQ24A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;276;"EU\Products\Water solutions\Rotary product range actuators\Very fast runner actuator\NRQ..A (8 Nm)\Ball valve linkage\Open-Close\AC/DC 24 V\"
5514;NR24A-MP;"Rotary actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NR24A-MP;NR24A-MP_datasheet_en-gb.pdf;;PIC_EU_NR24A-MF-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;372;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\NR..A (10 Nm)\Ball valve linkage\modulating, MP\AC/DC 24 V\"
5073;TRC24A-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"15 s";;;;AC/DC 24 V;2 Nm;IP54;TRC24A-SR;TRC24A-SR_datasheet_en-gb.pdf;;PIC_EU_LR24A_SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;287;"EU\Products\Water solutions\Rotary product range actuators\Fast runner actuators\TRC..A (2 Nm)\Ball valve linkage\modulating\AC/DC 24 V\"
5069;LRQ24A;"Very fast running rotary actuator";;Actuator;;Open-close;;;;"9 s";;;;AC/DC 24 V;4 Nm;IP54;LRQ24A;LRQ24A_datasheet_en-gb.pdf;;PIC_EU_LRQ24A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;303;"EU\Products\Water solutions\Rotary product range actuators\Very fast runner actuator\LRQ..A (4 Nm)\Ball valve linkage\Open-Close\AC/DC 24 V\"
5542;LRF24-MP;"Spring-return rotary actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;NC;"75 s";;;;AC/DC 24 V;4 Nm;IP54;LRF24-MP;LRF24-MP_datasheet_en-gb.pdf;;PIC_EU_LRF24-MP_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP|CR24-A3|CR24-B3|CRK24-B1;;;;433;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\Kugelhahn-Linkage\stetig, MP\AC/DC 24 V\"
5245;R506K;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;0.4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4510;;;298;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 10\"
281044;C215QP-D;"Pressure-independent zone valve";PIQCV;Valve;2...90°C;;;;;;;;;;;;C2..QP-..;C2..QP-.._datasheet_en-gb.pdf;;PIC_EU_C2..QP-..4C.jpg;15;25;1600 kPa;700 kPa;16 kPa;350 kPa;;;;;;;;;;420 l/h;50 l/h;70 l/h;100 l/h;;"Leakage rate A, tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";;ZR2315|ZCQ-E|ZCQ-FL;;;137;"EU\Products\Water solutions\Rotary product range valves\Pressure-independent CCV\PIQCV\DN 15\"
281047;C215QPT-B;"Pressure-independent zone valve";PIQCV;Valve;2...90°C;;;;;;;;;;;;C2..QPT-..;C2..QPT-.._datasheet_en-gb.pdf;;PIC_EU_C2..QPT-.._4C.jpg;15;25;1600 kPa;700 kPa;16 kPa;350 kPa;;;;;;;;;;210 l/h;20 l/h;30 l/h;40 l/h;;"Leakage rate A, tight (EN 12266-1)";2-way;"Internal thread";1;Water;"Pressure independent";;ZR2315|ZCQ-E|ZCQ-FL;;;136;"EU\Products\Water solutions\Rotary product range valves\Pressure-independent CCV\PIQCV\DN 15\"
5545;SR24A-MP;"Rotary actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A-MP;SR24A-MP_datasheet_en-gb.pdf;;PIC_EU_SR24A-MP_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;390;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Kugelhahn-Linkage\stetig, MP\AC/DC 24 V\"
100468;R3020-1-2P5-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;1 m³/h;2.5 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;263;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
100471;R3020-1P6-1P6-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;1.6 m³/h;1.6 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;261;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
5246;R507K;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4510;;;300;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 10\"
100466;R3020-P63-2P5-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;0.63 m³/h;2.5 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;266;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
100467;R3020-1-1P6-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;1 m³/h;1.6 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;264;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
5546;SR24A-MP-5;"Rotary actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;SR24A-MP-5;SR24A-MP-5_datasheet_en-gb.pdf;;PIC_EU_SR24A-MP-5-4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;387;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Butterfly valve linkage\modulating, MP\AC/DC 24 V\"
5241;R439;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;40;16;1600 kPa;1400 kPa;;200 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4540;;;308;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 40\"
5244;R505K;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;0.25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4510;;;303;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 10\"
281048;C215QPT-D;"Pressure-independent zone valve";PIQCV;Valve;2...90°C;;;;;;;;;;;;C2..QPT-..;C2..QPT-.._datasheet_en-gb.pdf;;PIC_EU_C2..QPT-.._4C.jpg;15;25;1600 kPa;700 kPa;16 kPa;350 kPa;;;;;;;;;;420 l/h;50 l/h;70 l/h;100 l/h;;"Leakage rate A, tight (EN 12266-1)";2-way;"Internal thread";1;Water;"Pressure independent";;ZR2315|ZCQ-E|ZCQ-FL;;;136;"EU\Products\Water solutions\Rotary product range valves\Pressure-independent CCV\PIQCV\DN 15\"
5097;H511B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_en-gb.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;"External thread";;Water;"Control valve";ZH24-1;ZH4515|ZH515;;;306;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\3-way\B\DN 15\"
5242;R448;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;50;16;1600 kPa;1400 kPa;;200 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4550;;;310;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 50\"
5541;LR24A-MP;"Rotary actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;5 Nm;IP54;LR24A-MP;LR24A-MP_datasheet_en-gb.pdf;;PIC_EU_LR24A-MP_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP|CR24-A3|CR24-B3|CRK24-B1;;;;336;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\Ball valve linkage\modulating, MP\AC/DC 24 V\"
100469;R3020-1P6-P63-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;1.6 m³/h;0.63 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;265;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
61590;GRK24A-SZ-5;"SuperCap rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;"NC / NO";"150 s";;;;AC/DC 24 V;40 Nm;IP54;GRK24A-SZ-5;GRK24A-SZ-5_datasheet_en-gb.pdf;;PIC_EU_GRKA_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;305;"EU\Products\Water solutions\Rotary product range actuators\SuperCap actuators\GRK..A\modulating\AC/DC 24 V\"
5071;SR230A-5;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC 230 V;20 Nm;IP54;SR230A-5;SR230A-5_datasheet_en-gb.pdf;;PIC_EU_SR230A-5_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;346;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Butterfly valve linkage\Open-Close\AC 230 V\"
5515;TRF24-MFT;"Spring-return rotary actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;NC;"90 s";;;;AC/DC 24 V;2.5 Nm;IP42;TRF24-MFT;TRF24-MFT_datasheet_en-gb.pdf;;PIC_EU_TRF-neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;399;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\TRF.. (2.5 Nm)\Kugelhahn-Linkage\stetig, MF\AC/DC 24 V\"
61600;NRFA-S2;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC 24...240 V / DC 24...125 V;10 Nm;IP54;NRFA-S2;NRFA-S2_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;304;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
281473;C215Q-J;"Zone valve";QCV;Valve;2...90°C;;;;;;;;;;;;C2..Q-..;C2..Q-.._datasheet_en-gb.pdf;;PIC_EU_C2..Q-.._4C.jpg;15;16;1600 kPa;350 kPa;;280 kPa;4.8 m³/h;;;;"0.4 / 0.6 / 1 / 1.5 / 2 / 2.9 / 4 / 4.8";;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;"Internal thread";0;Water;"Control valve";;ZR2315|ZCQ-E;;;132;"EU\Products\Water solutions\Rotary product range valves\Zone valves\"
5072;SR24A-5;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24A-5;SR24A-5_datasheet_en-gb.pdf;;PIC_EU_SR24A-5_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;357;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\Butterfly valve linkage\Open-Close\AC/DC 24 V\"
5243;R449;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R4..(K);R4..(K)_datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;50;16;1600 kPa;1400 kPa;;200 kPa;40 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";ZR24-2;ZR4550;;;308;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 50\"
61598;NRFA;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC 24...240 V / DC 24...125 V;10 Nm;IP54;NRFA;NRFA_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;314;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
61596;H6040X16-S2;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..X..-S2;H6..X..-S2_datasheet_en-gb.pdf;;PIC_EU_H6..X..-S(P)2-neutral_01_4C.jpg;40;25;2500 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;268;"EU\Products\Water solutions\Globe valve range valves\PN25, flange\2-way\X\DN 40\"
281045;C220QP-F;"Pressure-independent zone valve";PIQCV;Valve;2...90°C;;;;;;;;;;;;C2..QP-..;C2..QP-.._datasheet_en-gb.pdf;;PIC_EU_C2..QP-..4C.jpg;20;25;1600 kPa;700 kPa;16 kPa;350 kPa;;;;;;;;;;980 l/h;90 l/h;130 l/h;190 l/h;;"Leakage rate A, tight (EN 12266-1)";2-way;"Internal thread";0;Water;"Pressure independent";;ZR2320|ZCQ-E|ZCQ-FL;;;146;"EU\Products\Water solutions\Rotary product range valves\Pressure-independent CCV\PIQCV\DN 20\"
100470;R3020-1P6-1-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;1.6 m³/h;1 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;263;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
5247;R508K;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;10;16;1600 kPa;1400 kPa;;200 kPa;1 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4510;;;299;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 10\"
61592;H6200W630-S7;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..W..S7;H6..W..S7_datasheet_en-gb.pdf;;PIC_EU_H6..W-S7-neutral_01_SW.jpg;200;16;1600 kPa;;;;630 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";;;;;256;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\W\DN 200\"
61599;NRFA-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC 24...240 V / DC 24...125 V;10 Nm;IP54;NRFA-O;NRFA-O_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;302;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\Open-Close\AC 24...240V / DC 24...125V\"
281046;C220QPT-F;"Pressure-independent zone valve";PIQCV;Valve;2...90°C;;;;;;;;;;;;C2..QPT-..;C2..QPT-.._datasheet_en-gb.pdf;;PIC_EU_C2..QPT-.._4C.jpg;20;25;1600 kPa;700 kPa;16 kPa;350 kPa;;;;;;;;;;980 l/h;90 l/h;130 l/h;190 l/h;;"Leakage rate A, tight (EN 12266-1)";2-way;"Internal thread";1;Water;"Pressure independent";;ZR2320|ZCQ-E|ZCQ-FL;;;144;"EU\Products\Water solutions\Rotary product range valves\Pressure-independent CCV\PIQCV\DN 20\"
5591;SR24ALON;"Rotary actuator";;Actuator;;communicative;;"LON (FTT-10A)";;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SR24ALON;SR24ALON_datasheet_en-gb.pdf;;PIC_EU_SR24ALON-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;340;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\SR..A (20 Nm)\Kugelhahn-Linkage\stetig, LON\AC/DC 24 V\"
61593;H6250W1000-S7;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..W..S7;H6..W..S7_datasheet_en-gb.pdf;;PIC_EU_H6..W-S7-neutral_01_SW.jpg;250;16;1600 kPa;;;;1000 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";;;;;258;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\W\DN 250\"
5593;NR24ALON;"Rotary actuator";;Actuator;;communicative;;"LON (FTT-10A)";;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NR24ALON;NR24ALON_datasheet_en-gb.pdf;;PIC_EU_NR24A-MF-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;335;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Standardantriebe\NR..A (10 Nm)\Kugelhahn-Linkage\stetig, LON\AC/DC 24 V\"
5098;H512B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_en-gb.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;"External thread";;Water;"Control valve";ZH24-1;ZH4515|ZH515;;;282;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\3-way\B\DN 15\"
5100;H514B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_en-gb.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;"External thread";;Water;"Control valve";ZH24-1;ZH4515|ZH515;;;286;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\3-way\B\DN 15\"
5253;R517;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;200 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4520;;;299;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 20\"
