PdmarticleID;Label;"Product family";"Product family short";"Product type";"Medium temperature";Control;"Operating range Y";Communication;"Emergency setting position (POP) deenergised";"Running time motor";"Actuating time motor";"Actuating force";"Auxiliary switch";"Nominal voltage";"Nominal torque";"Degree of protection IEC/EN";"Data sheet name";"Data sheet PDF";3432;"Product picture 4c/bw";DN;PN;"Permissible pressure ps";"Closing pressure Δps";"Differential pressure ∆pmin value";"Differential pressure Δpmax value";kvs;"kvs (Sequence I)";"kvs (Sequence II)";kvmax;"kv variable";"﻿kvs theor.";"kv (factory setting)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax low-n";"Control path leakage rate";"Number of pipe connections";"Pipe connection type";"Measurement ports";Media;"Valve application";"Electrical accessories";"Mechanical accessories";V0;V1;"Version Number";Path
PdmarticleID;Label;891;6667;6691;22;281;121;6517;6577;230;6650;118;112;83;260;144;406;660;3432;377;15;528;23;18;7308;28;14;510;511;78;6853;6827;6684;3460;6516;7153;548;549;7311;7456;6686;6560;6561;7312;6673;6666;581;582;7392;7393;VersionNr;Path
61654;R3032-16-S3;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2332;;;340;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 32\"
61655;R3040-16-S3;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2340;;;338;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 40\"
101235;EVC24A-SR;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"35 s / 40 mm";"2500 N";;AC/DC 24 V;;IP54;EVC24A-SR;EVC24A-SR_datasheet_en-gb.pdf;;PIC_EU_EVC24A-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;267;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\EVC..A (2500N)\"
101236;RV24A-SZ;"Globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;;;"120 s / 40 mm";"4500 N";;AC/DC 24 V;;IP54;RV24A-SZ;RV24A-SZ_datasheet_en-gb.pdf;;PIC_EU_RV24A-SZ_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;273;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\RV..A (4500N)\"
5294;R3015-1-P4-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1 m³/h;0.4 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;349;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5295;R3015-1-P63-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1 m³/h;0.63 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;350;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
4765;NR24A;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;NR24A;NR24A_datasheet_en-gb.pdf;;PIC_EU_NR24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;331;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\NR..A (10 Nm)\"
4766;NR24A-MF;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;NR24A-MF;NR24A-MF_datasheet_en-gb.pdf;;PIC_EU_NR24A-MF-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN;;;;308;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\NR..A (10 Nm)\"
5137;H620R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;20;6;600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;290;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
5138;H625R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;25;6;600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;293;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
4771;NRC24A-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"45 s";;;;AC/DC 24 V;"10 Nm";IP54;NRC24A-SR;NRC24A-SR_datasheet_en-gb.pdf;;PIC_EU_NR24A-MF-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;284;"EU\Products\Water solutions\Rotary product range actuators\Fast runner actuators\NRC..A (10 Nm)\"
4768;NR24A-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;NR24A-SR;NR24A-SR_datasheet_en-gb.pdf;;PIC_EU_NR24A-SR-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;323;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\NR..A (10 Nm)\"
5139;H632R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;32;6;600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;289;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
61658;R3050-25-S4;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2350;;;337;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 50\"
101246;LVC24A-MP-TPC;"Globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;;"35 s / 15 mm";"500 N";;AC/DC 24 V;;IP54;LVC24A-MP-TPC;LVC24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_LVC24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;373;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\LVC..A (500N)\"
101245;LV24A-MP-TPC;"Globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;;"150 s / 15 mm";"500 N";;AC/DC 24 V;;IP54;LV24A-MP-TPC;LV24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_LV24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;373;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\LV..A (500N)\"
5298;R3015-1P3-P25-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;0.25 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;346;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
61656;R3040-25-S4;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2340;;;340;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 40\"
101244;EVC24A-MF;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"35 s / 40 mm";"2500 N";;AC/DC 24 V;;IP54;EVC24A-MF;EVC24A-MF_datasheet_en-gb.pdf;;PIC_EU_EVC24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN;;;;303;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\EVC..A (2500N)\"
5300;R3015-1P3-P63-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;0.63 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;347;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
101237;RV24A-SR;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"120 s / 40 mm";"4500 N";;AC/DC 24 V;;IP54;RV24A-SR;RV24A-SR_datasheet_en-gb.pdf;;PIC_EU_RV24A-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;277;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\RV..A (4500N)\"
5141;H650R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;50;6;600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;294;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
101247;NV24A-MP-TPC;"Globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NV24A-MP-TPC;NV24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_NV24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;345;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\NV..A (1000N)\modulating, MP\AC/DC 24 V\"
5299;R3015-1P3-P4-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;0.4 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;346;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5301;R3015-1P3-1-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;1 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;346;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5297;R3015-1-1P3-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1 m³/h;1.3 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;346;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5142;H664R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;65;6;600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1-C;;;;289;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
5143;H679R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;80;6;600 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1-C;;;;290;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
61659;R3050-40-S4;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;40 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2350;;;341;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 50\"
61662;R3020-S2;"Change-over ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;1000 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2320;;;332;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, T-bore\"
5296;R3015-1-1-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1 m³/h;1 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;349;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
4769;NR230A;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC 230 V;"10 Nm";IP54;NR230A;NR230A_datasheet_en-gb.pdf;;PIC_EU_NRneutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;320;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\NR..A (10 Nm)\"
61661;R3015-S1;"Change-over ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;1000 kPa;15 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2315;;;338;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, T-bore\"
61660;R3050-58-S4;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;58 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2350;;;340;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 50\"
5144;H6100R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;100;6;600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1-C;;;;287;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
4767;NR24A-S;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;"1 x SPDT";AC/DC 24 V;"10 Nm";IP54;NR24A-S;NR24A-S_datasheet_en-gb.pdf;;PIC_EU_NR24A-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;324;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\NR..A (10 Nm)\"
5140;H640R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;40;6;600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;291;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
4770;NR230A-S;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;"1 x SPDT";AC 230 V;"10 Nm";IP54;NR230A-S;NR230A-S_datasheet_en-gb.pdf;;PIC_EU_NRneutral-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;328;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\NR..A (10 Nm)\"
4773;NRQ24A-SZ;"Very fast running rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;;"9 s";;;;AC/DC 24 V;"8 Nm";IP54;NRQ24A-SZ;NRQ24A-SZ_datasheet_en-gb.pdf;;PIC_EU_NRQ24A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;295;"EU\Products\Water solutions\Rotary product range actuators\Very fast runner actuator\NRQ..A (8 Nm)\"
4774;TR24;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"100 s";;;;AC/DC 24 V;"2 Nm";IP40;TR24;TR24_datasheet_en-gb.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;308;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\TR.. (2 Nm)\"
101248;NVC24A-MP-TPC;"Globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;;"35 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVC24A-MP-TPC;NVC24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_NVC24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;337;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\NVC..A (1000N)\modulating, MP\AC/DC 24 V\"
101251;EV24A-MP-TPC;"Globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;;"150 s / 40 mm";2500 N;;AC/DC 24 V;;IP54;EV24A-MP-TPC;EV24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_EV24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;347;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\EV..A (2500N)\modulating, MP\AC/DC 24 V\"
5148;H613S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;286;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5149;H614S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;284;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5150;H615S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;284;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5145;H610S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;0.4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;290;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
4772;NRQ24A-SR;"Very fast running rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"9 s";;;;AC/DC 24 V;"8 Nm";IP54;NRQ24A-SR;NRQ24A-SR_datasheet_en-gb.pdf;;PIC_EU_NRQ24A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;291;"EU\Products\Water solutions\Rotary product range actuators\Very fast runner actuator\NRQ..A (8 Nm)\"
4776;TR24-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;"2 Nm";IP40;TR24-SR;TR24-SR_datasheet_en-gb.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;327;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\TR.. (2 Nm)\"
61669;R3050-S4;"Change-over ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;1400 kPa;;1000 kPa;49 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2350;;;328;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, T-bore\"
61670;R3015-BL1;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;500 kPa;;350 kPa;5.5 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2315;;;328;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\"
5303;D625N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;25;"6 / 10 / 16";1600 kPa;;;2.5 kPa;;;;45 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;348;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
61663;R3025-S2;"Change-over ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;1000 kPa;26 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2325;;;324;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, T-bore\"
5304;D632N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;32;"6 / 10 / 16";1600 kPa;;;4 kPa;;;;55 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;332;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
5307;D665N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;65;"6 / 10 / 16";1600 kPa;;;7 kPa;;;;180 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;330;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
5146;H611S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;282;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
101249;SV24A-MP-TPC;"Globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;;"150 s / 20 mm";1500 N;;AC/DC 24 V;;IP54;SV24A-MP-TPC;SV24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_SV24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;348;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\SV..A (1500N)\modulating, MP\AC/DC 24 V\"
5305;D640N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;40;"6 / 10 / 16";1600 kPa;;;7 kPa;;;;70 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;331;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
101255;NV24ALON;"Globe valve actuator";;Actuator;;communicative;;"LON (FTT-10A)";;;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NV24ALON;NV24ALON_datasheet_en-gb.pdf;;PIC_EU_NV24ALON_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;334;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\Standardantriebe\NV..A (1000N)\stetig, LON\AC/DC 24 V\"
5147;H612S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;15;16;1600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;285;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
101257;NVK24A-SZ-TPC;"SuperCap globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;"NC / NO";;"150 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NVK24A-SZ-TPC;NVK24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_NVK24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;311;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\NVK..A (1000N)\"
61671;R3020-BL2;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;20;16;1600 kPa;500 kPa;;350 kPa;11 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2320;;;311;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\"
61664;R3032-S3;"Change-over ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;32;16;1600 kPa;1400 kPa;;1000 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2332;;;324;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, T-bore\"
5302;R3015-1P3-1P3-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1.3 m³/h;1.3 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;348;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
4782;TRF24-2;"Spring-return rotary actuator";;Actuator;;3-point;;;NC;"90 s";;;;AC 24 V;"2.5 Nm";IP42;TRF24-2;TRF24-2_datasheet_en-gb.pdf;;PIC_EU_TRF-neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;348;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
61667;R3040-S3;"Change-over ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R3..-S..;R3..-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;1000 kPa;31 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2340;;;325;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, T-bore\"
5306;D650N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;50;"6 / 10 / 16";1600 kPa;;;10 kPa;;;;90 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;331;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
101250;SVC24A-MP-TPC;"Globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;;"35 s / 20 mm";1500 N;;AC/DC 24 V;;IP54;SVC24A-MP-TPC;SVC24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_SVC24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;333;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\SVC..A (1500N)\modulating, MP\AC/DC 24 V\"
4777;TR230-3;"Rotary actuator";;Actuator;;3-point;;;;"105 s";;;;AC 230 V;"2 Nm";IP40;TR230-3;TR230-3_datasheet_en-gb.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;297;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\TR.. (2 Nm)\"
101258;NVKC24A-SZ-TPC;"SuperCap globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;"NC / NO";;"35 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NVKC24A-SZ-TPC;NVKC24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_NVKC24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;305;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\NVKC..A (1000N)\"
4783;TRF24-2-O;"Spring-return rotary actuator";;Actuator;;3-point;;;NO;"90 s";;;;AC 24 V;"2.5 Nm";IP42;TRF24-2-O;TRF24-2-O_datasheet_en-gb.pdf;;PIC_EU_TRF-O-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;343;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
4787;TRF24-S-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"1 x SPDT";AC/DC 24 V;"2.5 Nm";IP42;TRF24-S-O;TRF24-S-O_datasheet_en-gb.pdf;;PIC_EU_TRF24-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;375;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
101282;NVK24A-MP-TPC;"SuperCap globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;"NC / NO";;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVK24A-MP-TPC;NVK24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_NVK24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;377;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\NVK..A (1000N)\modulating, MP\AC/DC 24 V\"
101283;NVKC24A-MP-TPC;"SuperCap globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;"NC / NO";;"35 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NVKC24A-MP-TPC;NVKC24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_NVKC24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZN230-24MP|ZFP2-MP;;;;362;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\NVKC..A (1000N)\modulating, MP\AC/DC 24 V\"
5153;H624S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;25;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;283;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
61679;R6015R1-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;1 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;303;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 15\"
5309;D6100N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;100;"6 / 10 / 16";1600 kPa;;;4 kPa;;;;580 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;336;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
101278;NVK24A-SR-TPC;"SuperCap globe valve actuator";;Actuator;;modulating;DC 2...10 V;;"NC / NO";;"150 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NVK24A-SR-TPC;NVK24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_NVK24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;311;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\NVK..A (1000N)\"
5151;H619S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;20;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;284;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
101284;NVK24ALON;"SuperCap globe valve actuator";;Actuator;;communicative;;"LON (FTT-10A)";"NC / NO";;"150 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NVK24ALON;NVK24ALON_datasheet_en-gb.pdf;;PIC_EU_NVK24ALON_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;362;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\NVK..A (1000N)\modulating, LON\AC/DC 24 V\"
4784;TRF24;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC/DC 24 V;"2.5 Nm";IP42;TRF24;TRF24_datasheet_en-gb.pdf;;PIC_EU_TRF24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;337;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
5154;H625S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;25;16;1600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;282;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5155;H632S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;283;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5324;R515;"Change-over ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;400 kPa;8.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Change-over valve";ZR24-2;ZR4515;;;311;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\External thread, 3-way, T-bore\"
61676;R3040-BL3;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;500 kPa;;350 kPa;14 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2340;;;304;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\"
4788;TRF24-SR;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NC;"90 s";;;;AC/DC 24 V;"2.5 Nm";IP42;TRF24-SR;TRF24-SR_datasheet_en-gb.pdf;;PIC_EU_TRF24-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;373;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
5152;H620S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;20;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;280;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
101279;NVKC24A-SR-TPC;"SuperCap globe valve actuator";;Actuator;;modulating;DC 2...10 V;;"NC / NO";;"35 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NVKC24A-SR-TPC;NVKC24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_NVKC24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;308;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\NVKC..A (1000N)\"
5156;H640S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;276;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5308;D680N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;80;"6 / 10 / 16";1600 kPa;;;6 kPa;;;;300 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;326;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
61677;R3050-BL3;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;500 kPa;;350 kPa;24 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2350;;;303;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\"
61678;R6015RP63-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;303;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 15\"
5310;D6125N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;125;"6 / 10 / 16";1600 kPa;;;4 kPa;;;;820 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150|ZD6N-H150;;;324;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
61675;R3032-BL3;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;32;16;1600 kPa;500 kPa;;350 kPa;15 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2332;;;306;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\"
61672;R3025-BL2;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;25;16;1600 kPa;500 kPa;;350 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2325;;;310;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\"
4785;TRF24-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC/DC 24 V;"2.5 Nm";IP42;TRF24-O;TRF24-O_datasheet_en-gb.pdf;;PIC_EU_TRF-O-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;326;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
5315;D6350N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;350;"10 / 16";1600 kPa;;;1.5 kPa;;;;10900 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S350;;;323;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
5311;D6150N;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..N;D6..N_datasheet_en-gb.pdf;;PIC_EU_D6..N_black_4C.jpg;150;"6 / 10 / 16";1600 kPa;;;2.5 kPa;;;;1600 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150|ZD6N-H150;;;326;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..N\"
4786;TRF24-S;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"1 x SPDT";AC/DC 24 V;"2.5 Nm";IP42;TRF24-S;TRF24-S_datasheet_en-gb.pdf;;PIC_EU_TRF24-S_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;373;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
4790;TRF230;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC 230 V;"2.5 Nm";IP42;TRF230;TRF230_datasheet_en-gb.pdf;;PIC_EU_TRF-neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;364;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
4791;TRF230-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC 230 V;"2.5 Nm";IP42;TRF230-O;TRF230-O_datasheet_en-gb.pdf;;PIC_EU_TRF-O-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;356;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
101286;AVK24A-SZ-TPC;"SuperCap globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;"NC / NO";;"150 s / 32 mm";"2000 N";;AC/DC 24 V;;IP54;AVK24A-SZ-TPC;AVK24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_AVK24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;321;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\AVK..A (2000N)\"
4793;TRF230-S-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"1 x SPDT";AC 230 V;"2.5 Nm";IP42;TRF230-S-O;TRF230-S-O_datasheet_en-gb.pdf;;PIC_EU_TRF230-S-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;380;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
101287;AVK24A-SR-TPC;"SuperCap globe valve actuator";;Actuator;;modulating;DC 2...10 V;;"NC / NO";;"150 s / 32 mm";"2000 N";;AC/DC 24 V;;IP54;AVK24A-SR-TPC;AVK24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_AVK24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;331;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\AVK..A (2000N)\"
5357;R404DK;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;0.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4510;;;305;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
61683;R6020R6P3-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;20;6;600 kPa;600 kPa;;100 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;304;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 20\"
101541;D625NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;25;"10 / 16";1600 kPa;;;2.5 kPa;;;;45 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;237;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
101289;AVK24ALON;"SuperCap globe valve actuator";;Actuator;;communicative;;"LON (FTT-10A)";"NC / NO";;"150 s / 32 mm";2000 N;;AC/DC 24 V;;IP54;AVK24ALON;AVK24ALON_datasheet_en-gb.pdf;;PIC_EU_AVK24ALON_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;361;"EU\Produkte\Wasseranwendungen\Hubsortiment Antriebe\SuperCap-Antriebe (inkl. Schnellläufer)\AVK..A (2000N)\stetig, LON\AC/DC 24 V\"
4806;TRY24;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"35 s";;;;AC/DC 24 V;"2 Nm";IP40;TRY24;TRY24_datasheet_en-gb.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;288;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\TR.. (2 Nm)\"
5157;H650S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;282;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5159;H665S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;65;16;1600 kPa;;;;63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;274;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5329;R540;"Change-over ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;40;16;1600 kPa;1400 kPa;;400 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Change-over valve";ZR24-2;ZR4540;;;305;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\External thread, 3-way, T-bore\"
5158;H664S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;65;16;1600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;276;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
101542;D632NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;32;"10 / 16";1600 kPa;;;4 kPa;;;;55 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;240;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
5161;H6100S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;100;16;1600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;275;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5160;H680S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;80;16;1600 kPa;;;;100 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;276;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
101288;AVK24A-MP-TPC;"SuperCap globe valve actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;"NC / NO";;"150 s / 32 mm";2000 N;;AC/DC 24 V;;IP54;AVK24A-MP-TPC;AVK24A-MP-TPC_datasheet_en-gb.pdf;;PIC_EU_AVK24A-MP-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;385;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\AVK..A (2000N)\modulating, MP\AC/DC 24 V\"
61680;R6015R1P6-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;296;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 15\"
4792;TRF230-S;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"1 x SPDT";AC 230 V;"2.5 Nm";IP42;TRF230-S;TRF230-S_datasheet_en-gb.pdf;;PIC_EU_TRF230-S-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;384;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
61685;R6032R16-B3;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;32;6;600 kPa;600 kPa;;100 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;294;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 32\"
61681;R6015R2P5-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;298;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 15\"
101543;D640NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;40;"10 / 16";1600 kPa;;;7 kPa;;;;70 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;240;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
61684;R6025R10-B2;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;25;6;600 kPa;600 kPa;;100 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;298;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 25\"
5325;R520;"Change-over ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;400 kPa;21 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Change-over valve";ZR24-2;ZR4520;;;315;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\External thread, 3-way, T-bore\"
61682;R6015R4-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;299;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 15\"
5162;H6125S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;125;16;1600 kPa;;;;220 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;279;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5330;R550;"Change-over ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;50;16;1600 kPa;1400 kPa;;400 kPa;49 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Change-over valve";ZR24-2;ZR4550;;;307;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\External thread, 3-way, T-bore\"
5326;R525;"Change-over ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;400 kPa;26 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Change-over valve";ZR24-2;ZR4525;;;301;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\External thread, 3-way, T-bore\"
4789;TRF24-SR-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NO;"90 s";;;;AC/DC 24 V;"2.5 Nm";IP42;TRF24-SR-O;TRF24-SR-O_datasheet_en-gb.pdf;;PIC_EU_TRF24-SR-O_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;340;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\TRF.. (2.5 Nm)\"
