PdmarticleID;Label;"Product family";"Product family short";"Product type";"Medium temperature";Control;"Operating range Y";Communication;"Emergency setting position (POP) deenergised";"Running time motor";"Actuating time motor";"Actuating force";"Auxiliary switch";"Nominal voltage";"Nominal torque";"Degree of protection IEC/EN";"Data sheet name";"Data sheet PDF";3432;"Product picture 4c/bw";DN;PN;"Permissible pressure ps";"Closing pressure Δps";"Differential pressure ∆pmin value";"Differential pressure Δpmax value";kvs;"kvs (Sequence I)";"kvs (Sequence II)";kvmax;"kv variable";"﻿kvs theor.";"kv (factory setting)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax low-n";"Control path leakage rate";"Number of pipe connections";"Pipe connection type";"Measurement ports";Media;"Valve application";"Electrical accessories";"Mechanical accessories";V0;V1;"Version Number";Path
61686;R6040R25-B3;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;40;6;600 kPa;600 kPa;;100 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;297;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 40\"
5328;R532;"Change-over ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R5..;R5.._datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;400 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Change-over valve";ZR24-2;ZR4532;;;305;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\External thread, 3-way, T-bore\"
101656;NRF24A-SR;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NC;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;NRF24A-SR;NRF24A-SR_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;229;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
4808;TRY230;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"35 s";;;;AC 230 V;"2 Nm";IP40;TRY230;TRY230_datasheet_en-gb.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;302;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\TR.. (2 Nm)\"
101659;NRF24A-SR-S2-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NO;"90 s";;;"2 x SPDT";AC/DC 24 V;"10 Nm";IP54;NRF24A-SR-S2-O;NRF24A-SR-S2-O_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;237;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
4824;KR230;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"75 s";;;;AC 230 V;2 Nm;IP54;KR230;KR230_datasheet_en-gb.pdf;;PIC_EU_KR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;Z-MA;;;307;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\KR.. (2 Nm)\Ball valve linkage\3-point\AC 230 V\"
5169;H6125SP;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;125;16;1600 kPa;;;;220 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;281;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\SP\"
61689;R6020R-B1;"Open-close ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;20;6;600 kPa;600 kPa;;100 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;;;;280;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Flange, 2-way, PN 6\"
5163;H6150S;"Globe valve";H;Valve;5...150°C;;;;;;;;;;;;H6..S;H6..S_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;150;16;1600 kPa;;;;320 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;277;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\S\"
5166;H664SP;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;65;16;1600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;283;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\SP\"
101660;SRF24A-SR;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NC;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;SRF24A-SR;SRF24A-SR_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;240;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
5164;H640SP;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;287;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\SP\"
5165;H650SP;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;284;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\SP\"
5362;R409DK;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4510;;;292;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
4822;KR24;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"75 s";;;;AC/DC 24 V;"2 Nm";IP54;KR24;KR24_datasheet_en-gb.pdf;;PIC_EU_KR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;Z-MA;;;304;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\KR.. (2 Nm)\"
4925;LR24A;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;LR24A;LR24A_datasheet_en-gb.pdf;;PIC_EU_LR24A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;366;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\"
5167;H679SP;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;80;16;1600 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;282;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\SP\"
5358;R405DK;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;0.4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4510;;;291;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
101657;NRF24A-SR-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NO;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;NRF24A-SR-O;NRF24A-SR-O_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;229;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
101658;NRF24A-SR-S2;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NC;"90 s";;;"2 x SPDT";AC/DC 24 V;"10 Nm";IP54;NRF24A-SR-S2;NRF24A-SR-S2_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;238;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
61687;R6050R40-B3;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R6..Rxx-B..;R6..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;50;6;600 kPa;600 kPa;;100 kPa;40 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";;;;;300;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 2-way, PN 6\DN 50\"
4823;KR24-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"75 s";;;;AC/DC 24 V;"2 Nm";IP54;KR24-SR;KR24-SR_datasheet_en-gb.pdf;;PIC_EU_KR24-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;Z-MA;;;315;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\KR.. (2 Nm)\"
5363;R412D;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;15;16;2700 kPa;1400 kPa;;400 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4515;;;295;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 15\"
5364;R413D;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;15;16;2700 kPa;1400 kPa;;400 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4515;;;292;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 15\"
61690;R6025R-B2;"Open-close ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;25;6;600 kPa;600 kPa;;100 kPa;26 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;;;;278;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Flange, 2-way, PN 6\"
4807;TRY24-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;"2 Nm";IP40;TRY24-SR;TRY24-SR_datasheet_en-gb.pdf;;PIC_EU_TR24_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;340;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\TR.. (2 Nm)\"
5360;R407DK;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;1 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4510;;;292;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
101661;SRF24A-SR-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NO;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;SRF24A-SR-O;SRF24A-SR-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;231;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
5361;R408DK;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4510;;;290;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
5359;R406DK;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;400 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4510;;;293;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 10\"
61691;R6032R-B3;"Open-close ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;32;6;600 kPa;600 kPa;;100 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;;;;276;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Flange, 2-way, PN 6\"
5168;H6100SP;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;100;16;1600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;283;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\SP\"
61688;R6015R-B1;"Open-close ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;15 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;;;;275;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Flange, 2-way, PN 6\"
4929;LR230A;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;;AC 230 V;"5 Nm";IP54;LR230A;LR230A_datasheet_en-gb.pdf;;PIC_EU_LR230A_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;320;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\"
101663;SRF24A-SR-S2-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NO;"90 s";;;"2 x SPDT";AC/DC 24 V;"20 Nm";IP54;SRF24A-SR-S2-O;SRF24A-SR-S2-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;250;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
5385;R415;"Open-close ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;400 kPa;8.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Shutt-off valve";ZR24-2;ZR4515;;;316;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\External thread, 2-way\"
5365;R414D;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;15;16;2700 kPa;1400 kPa;;400 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4515;;;296;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 15\"
5175;H715N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH715;;;275;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
5173;H713N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH715;;;275;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
5367;R418D;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;20;16;2700 kPa;1400 kPa;;400 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4520;;;295;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 20\"
61692;R6040R-B3;"Open-close ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;40;6;600 kPa;600 kPa;;100 kPa;31 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;;;;280;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Flange, 2-way, PN 6\"
101665;SRF24A-SR-5-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NO;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;SRF24A-SR-5-O;SRF24A-SR-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;239;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
101662;SRF24A-SR-S2;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NC;"90 s";;;"2 x SPDT";AC/DC 24 V;"20 Nm";IP54;SRF24A-SR-S2;SRF24A-SR-S2_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;246;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
5366;R417D;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;20;16;2700 kPa;1400 kPa;;400 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4520;;;297;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 20\"
101664;SRF24A-SR-5;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NC;"90 s";;;;AC/DC 24 V;20 Nm;IP54;SRF24A-SR-5;SRF24A-SR-5_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;241;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\Butterfly valve linkage\modulating\AC/DC 24 V\"
5386;R420;"Open-close ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;400 kPa;21 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Shutt-off valve";ZR24-2;ZR4520;;;315;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\External thread, 2-way\"
61697;R7020R6P3-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;20;6;600 kPa;600 kPa;;100 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Control valve";;;;;301;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 3-way\DN 20\"
61307;ZD6N-H100;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-H100;;;"PIC_EU_ZD6N-H_Manual control_BW.jpg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;179;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
5170;H6150SP;"Globe valve (partial pressure-balanced)";H;Valve;5...150°C;;;;;;;;;;;;H6..SP;H6..SP_datasheet_en-gb.pdf;;PIC_EU_H6..S-neutral_01_4C.jpg;150;16;1600 kPa;;;;320 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water|Steam;"Control valve";;;;;281;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\SP\"
4927;LR24A-S;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;"1 x SPDT";AC/DC 24 V;"5 Nm";IP54;LR24A-S;LR24A-S_datasheet_en-gb.pdf;;PIC_EU_LR24A-S_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;327;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\"
5368;R419D;"Characterised control valve";CCV;Valve;2...130°C;;;;;;;;;;;;R4xxD(K);R4xxD(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;20;16;2700 kPa;1400 kPa;;400 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Control valve";;ZR4520;;;292;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 2-way\DN 20\"
101666;SRF24A-SR-S2-5;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NC;"90 s";;;"2 x SPDT";AC/DC 24 V;"20 Nm";IP54;SRF24A-SR-S2-5;SRF24A-SR-S2-5_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;253;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
101667;SRF24A-SR-S2-5-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NO;"90 s";;;"2 x SPDT";AC/DC 24 V;"20 Nm";IP54;SRF24A-SR-S2-5-O;SRF24A-SR-S2-5-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;258;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
61693;R6050R-B3;"Open-close ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R6..R-B..;R6..R-B.._datasheet_en-gb.pdf;;PIC_EU_R6-neueCCV_01_SW.jpg;50;6;600 kPa;600 kPa;;100 kPa;49 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;;;;277;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Flange, 2-way, PN 6\"
61695;R7015R1P6-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Control valve";;;;;300;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 3-way\DN 15\"
5174;H714N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH715;;;278;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
4926;LR24A-MF;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;LR24A-MF;LR24A-MF_datasheet_en-gb.pdf;;PIC_EU_LR24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN|CR24-A3|CR24-B3|CRK24-B1;;;;313;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\"
61308;ZD6N-H150;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-H150;;;"PIC_EU_ZD6N-H_Manual control_BW.jpg";;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;175;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
61694;R7015RP63-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Control valve";;;;;305;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 3-way\DN 15\"
4928;LR24A-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;LR24A-SR;LR24A-SR_datasheet_en-gb.pdf;;PIC_EU_LR24A_SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;311;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\"
61698;R7025R10-B2;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;25;6;600 kPa;600 kPa;;100 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Control valve";;;;;300;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 3-way\DN 25\"
61696;R7015R4-B1;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Control valve";;;;;293;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 3-way\DN 15\"
5171;H711N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH715;;;276;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
4930;LR230A-S;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"90 s";;;"1 x SPDT";AC 230 V;"5 Nm";IP54;LR230A-S;LR230A-S_datasheet_en-gb.pdf;;PIC_EU_LR230A-S_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;332;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\"
4931;LRC24A-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;"5 Nm";IP54;LRC24A-SR;LRC24A-SR_datasheet_en-gb.pdf;;PIC_EU_LR24A-MF_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;286;"EU\Products\Water solutions\Rotary product range actuators\Fast runner actuators\LRC..A (5 Nm)\"
5172;H712N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;16;1600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH715;;;276;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
61309;ZD6N-S200;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S200;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";200;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;213;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
4934;LRF24-S;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC/DC 24 V;"4 Nm";IP54;LRF24-S;LRF24-S_datasheet_en-gb.pdf;;PIC_EU_LRF..-S2_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;340;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\LRF.. (4 Nm)\"
4932;LRF24;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC/DC 24 V;"4 Nm";IP54;LRF24;LRF24_datasheet_en-gb.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;347;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\LRF.. (4 Nm)\"
5393;R415D;"Open-close ball valve";CV;Valve;2...130°C;;;;;;;;;;;;R4..D(K);R4..D(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;15;16;2700 kPa;1400 kPa;;800 kPa;12 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Shutt-off valve";;ZR4515;;;295;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\External thread, 2-way\DN 15\"
127112;CQ24A-MPL;"Rotary actuator (ZoneTight)";QCV;Actuator;;communicative;;MP-Bus;;"75 s";;;;AC/DC 24 V;1 Nm;IP40;CQ24A-MPL;CQ24A-MPL_datasheet_en-gb.pdf;;PIC_EU_CQ24A-MPL_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK2-GEN|ZFP2-MP|ZN230-24MP;ZCQ-E|ZCQ-W;;;299;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\CQ Antrieb\"
127107;CQ24A;"Rotary actuator (ZoneTight)";QCV;Actuator;;Open-close|3-point;;;;"75 s";;;;AC/DC 24 V;"1 Nm";IP40;CQ24A;CQ24A_datasheet_en-gb.pdf;;PIC_EU_CQ24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;289;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
5180;H750N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH750;;;279;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
102367;LR24A-MOD;"Rotary actuator";;Actuator;;communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;5 Nm;IP54;LR24A-MOD;LR24A-MOD_datasheet_en-gb.pdf;;PIC_EU_LR24A-MP_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;277;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\Ball valve linkage\modulating, MOD\AC/DC 24 V\"
5179;H740N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH740;;;277;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
127110;CQ230A;"Rotary actuator (ZoneTight)";QCV;Actuator;;Open-close|3-point;;;;"75 s";;;;AC 230 V;"1 Nm";IP40;CQ230A;CQ230A_datasheet_en-gb.pdf;;PIC_EU_CQ24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;273;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
61311;ZD6N-S350;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S350;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";350;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;205;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
5387;R425;"Open-close ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;400 kPa;26 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Shutt-off valve";ZR24-2;ZR4525;;;303;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\External thread, 2-way\"
61319;SRF24A-SZ-S2;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NC;"90 s";;;"2 x SPDT";AC/DC 24 V;"20 Nm";IP54;SRF24A-SZ-S2;SRF24A-SZ-S2_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;324;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
61310;ZD6N-S250;"Butterfly valve";;Actuator;;Manual;;;;;;;;;;;ZD6N-S250;;;"PIC_EU_ZD6N-S_Worm gear_BW.jpg";250;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;229;"EU\Products\Water solutions\Rotary product range actuators\Manual actuators\"
61320;SRF24A-SZ-S2-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NO;"90 s";;;"2 x SPDT";AC/DC 24 V;"20 Nm";IP54;SRF24A-SZ-S2-O;SRF24A-SZ-S2-O_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;328;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
5391;R450;"Open-close ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;50;16;1600 kPa;1400 kPa;;400 kPa;49 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Shutt-off valve";ZR24-2;ZR4550;;;306;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\External thread, 2-way\"
61703;R7020R-B1;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;20;6;600 kPa;600 kPa;;100 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Change-over valve";;;;;293;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Flange, 3-way, PN 6 \"
61316;SRF24A-SZ;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NC;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;SRF24A-SZ;SRF24A-SZ_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;319;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
5178;H732N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH732;;;274;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
5176;H720N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;20;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH720;;;275;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
5181;H764N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;65;16;1600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-C;ZH765;;;278;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
5182;H765N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;65;16;1600 kPa;;;;63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-C;ZH765;;;276;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
5392;R410DK;"Open-close ball valve";CV;Valve;2...130°C;;;;;;;;;;;;R4..D(K);R4..D(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;10;16;2700 kPa;1400 kPa;;800 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Shutt-off valve";;ZR4510;;;296;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\External thread, 2-way\DN 10\"
61700;R7040R16-B3;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;40;6;600 kPa;600 kPa;;100 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Control valve";;;;;299;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 3-way\DN 40\"
61702;R7015R-B1;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;15;6;600 kPa;600 kPa;;100 kPa;15 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Change-over valve";;;;;293;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Flange, 3-way, PN 6 \"
4936;LRF24-SR;"Spring-return rotary actuator";;Actuator;;modulating;DC 2...10 V;;NC;"150 s";;;;AC/DC 24 V;"4 Nm";IP54;LRF24-SR;LRF24-SR_datasheet_en-gb.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;336;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\LRF.. (4 Nm)\"
5390;R440;"Open-close ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;40;16;1600 kPa;1400 kPa;;400 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Shutt-off valve";ZR24-2;ZR4540;;;302;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\External thread, 2-way\"
61699;R7032R16-B3;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;32;6;600 kPa;600 kPa;;100 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Control valve";;;;;302;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 3-way\DN 32\"
4935;LRF24-S-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC/DC 24 V;"4 Nm";IP54;LRF24-S-O;LRF24-S-O_datasheet_en-gb.pdf;;PIC_EU_LRF..-S2_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;334;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\LRF.. (4 Nm)\"
5389;R432;"Open-close ball valve";CV;Valve;6...100°C;;;;;;;;;;;;R4..;R4.._datasheet_en-gb.pdf;;PIC_EU_R4_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;400 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Shutt-off valve";ZR24-2;ZR4532;;;308;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\External thread, 2-way\"
61705;R7032R-B3;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;32;6;600 kPa;600 kPa;;100 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Change-over valve";;;;;289;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Flange, 3-way, PN 6 \"
61704;R7025R-B2;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;25;6;600 kPa;600 kPa;;100 kPa;26 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Change-over valve";;;;;286;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Flange, 3-way, PN 6 \"
127111;CQ24A-SZ;"Rotary actuator (ZoneTight)";QCV;Actuator;;modulating;DC 0.5...10 V;;;"75 s";;;;AC/DC 24 V;"1 Nm";IP40;CQ24A-SZ;CQ24A-SZ_datasheet_en-gb.pdf;;PIC_EU_CQ24A-SZ_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;CR24-A3|CR24-B3;ZCQ-E|ZCQ-W;;;256;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
5394;R420D;"Open-close ball valve";CV;Valve;2...130°C;;;;;;;;;;;;R4..D(K);R4..D(K)_datasheet_en-gb.pdf;;PIC_EU_R415D_01_4C.jpg;20;16;2700 kPa;1400 kPa;;800 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"External thread";;Water;"Shutt-off valve";;ZR4520;;;295;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\External thread, 2-way\DN 20\"
61701;R7050R25-B3;"Characterised control valve";CCV;Valve;-10...100°C;;;;;;;;;;;;R7..Rxx-B..;R7..Rxx-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;50;6;600 kPa;600 kPa;;100 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Control valve";;;;;305;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Flange, 3-way\DN 50\"
4937;LRF230;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC 230 V;"4 Nm";IP54;LRF230;LRF230_datasheet_en-gb.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;355;"EU\Produkte\Wasseranwendungen\Drehsortiment Antriebe\Federrücklaufantriebe\LRF.. (4 Nm)\"
5177;H725N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;25;16;1600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;ZH725;;;278;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
61317;SRF24A-SZ-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NO;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;SRF24A-SZ-O;SRF24A-SZ-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;319;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
4933;LRF24-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC/DC 24 V;"4 Nm";IP54;LRF24-O;LRF24-O_datasheet_en-gb.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;337;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\LRF.. (4 Nm)\"
61826;SRFA-5;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC 24...240 V / DC 24...125 V;"20 Nm";IP54;SRFA-5;SRFA-5_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;298;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
61356;NRF230A-3-S2;"Spring-return rotary actuator";;Actuator;;3-point;;;NC;"90 s";;;"2 x SPDT";AC 230 V;"10 Nm";IP54;NRF230A-3-S2;NRF230A-3-S2_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;320;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
140733;NR24A-MOD;"Rotary actuator";;Actuator;;communicative;;;;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;NR24A-MOD;NR24A-MOD_datasheet_en-gb.pdf;;PIC_EU_LR24A-MP_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;268;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\NR..A (10 Nm)\"
4938;LRF230-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC 230 V;"4 Nm";IP54;LRF230-O;LRF230-O_datasheet_en-gb.pdf;;PIC_EU_LRF230_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;342;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\LRF.. (4 Nm)\"
5469;H7025Y10-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;25;40;4000 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;271;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\"
5184;H780N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;80;16;1600 kPa;;;;100 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-C;ZH780;;;274;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
61706;R7040R-B3;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;40;6;600 kPa;600 kPa;;100 kPa;31 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Change-over valve";;;;;289;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Flange, 3-way, PN 6 \"
5186;H7125N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;125;16;1600 kPa;;;;220 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-D;ZH7125;;;277;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
127225;SRC24A-SR;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"35 s";;;;AC/DC 24 V;"20 Nm";IP54;SRC24A-SR;SRC24A-SR_datasheet_en-gb.pdf;;PIC_EU_SRC24A-SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;232;"EU\Products\Water solutions\Rotary product range actuators\Fast runner actuators\SRC..A (20 Nm)\"
4942;LRQ24A-SZ;"Very fast running rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;;"9 s";;;;AC/DC 24 V;"4 Nm";IP54;LRQ24A-SZ;LRQ24A-SZ_datasheet_en-gb.pdf;;PIC_EU_LRQ24A-neutral_02_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;321;"EU\Products\Water solutions\Rotary product range actuators\Very fast runner actuator\LRQ..A (4 Nm)\"
61355;NRF230A-3-O;"Spring-return rotary actuator";;Actuator;;3-point;;;NO;"90 s";;;;AC 230 V;"10 Nm";IP54;NRF230A-3-O;NRF230A-3-O_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;319;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
61354;NRF230A-3;"Spring-return rotary actuator";;Actuator;;3-point;;;NC;"90 s";;;;AC 230 V;"10 Nm";IP54;NRF230A-3;NRF230A-3_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;317;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
61387;R6065W63-S8;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R6..W..-S8;R6..W..-S8_datasheet_en-gb.pdf;;PIC_EU_R6-W-S8-neutral_BW.jpg;65;16;1600 kPa;690 kPa;;400 kPa;63 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Control valve";ZR24-F05;;;;322;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Regel-Kugelhahnen\Flansch, 2-Weg, PN 16\DN 65\"
5465;H7200W630-S7;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..W..S7;H7..W..S7_datasheet_en-gb.pdf;;PIC_EU_H7..W..S7_01_SW.jpg;200;16;1600 kPa;;;;630 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-D;;;;281;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\W\"
4943;NRF24A-SZ;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NC;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;NRF24A-SZ;NRF24A-SZ_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;317;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
145518;NV24A-MOD;"Globe valve actuator";;Actuator;;communicative;;"Modbus RTU";;;"150 s / 20 mm";1000 N;;AC/DC 24 V;;IP54;NV24A-MOD;NV24A-MOD_datasheet_en-gb.pdf;;PIC_EU_NV24ALON_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;300;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\NV..A (1000N)\modulating, MOD\AC/DC 24 V\"
4939;LRF230-S;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC 230 V;"4 Nm";IP54;LRF230-S;LRF230-S_datasheet_en-gb.pdf;;PIC_EU_LRF..-S2_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;348;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\LRF.. (4 Nm)\"
5185;H7100N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;100;16;1600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-C;ZH7100;;;274;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
5183;H779N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;80;16;1600 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-C;ZH780;;;277;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
5187;H7150N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..N;H7..N_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;150;16;1600 kPa;;;;320 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-D;ZH7150;;;272;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\N\"
5470;H7032Y16-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;32;40;4000 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;266;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\"
61707;R7050R-B3;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R7..R-B..;R7..R-B.._datasheet_en-gb.pdf;;PIC_EU_R7-neueCCV_01_SW.jpg;50;6;600 kPa;600 kPa;;100 kPa;49 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;Flange;;Water;"Change-over valve";;;;;288;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Flange, 3-way, PN 6 \"
5468;H7020Y6P3-S2;"Globe valve";H;Valve;5...200°C;;;;;;;;;;;;H7..Y..S..;H7..Y..S.._datasheet_en-gb.pdf;;PIC_EU_H7..X-S2-neutral_01_4C.jpg;20;40;4000 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";;;;;270;"EU\Products\Water solutions\Globe valve range valves\PN40, flange\3-way\"
5188;H711R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..R;H7..R_datasheet_en-gb.pdf;;PIC_EU_H7..N-neutral_01_4C.jpg;15;6;600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1;;;;275;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\3-way\"
61734;SRQ24A;"Very fast running rotary actuator";;Actuator;;Open-close;;;;"9 s";;;;AC/DC 24 V;"16 Nm";IP54;SRQ24A;SRQ24A_datasheet_en-gb.pdf;;PIC_EU_GR230A-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;310;"EU\Products\Water solutions\Rotary product range actuators\Very fast runner actuator\SRQ..A (20 Nm)\"
4944;NRF24A-SZ-O;"Spring-return rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;NO;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;NRF24A-SZ-O;NRF24A-SZ-O_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;321;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
61823;R3050-BL4;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;50;16;1600 kPa;500 kPa;;350 kPa;75 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2350;;;297;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\"
5466;H7250W1000-S7;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H7..W..S7;H7..W..S7_datasheet_en-gb.pdf;;PIC_EU_H7..W..S7_01_SW.jpg;250;16;1600 kPa;;;;1000 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;Flange;;Water;"Control valve";ZH24-1-D;;;;273;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\3-way\W\"
61822;R3040-BL4;"Change-over ball valve";CV;Valve;-10...100°C;;;;;;;;;;;;R3..-BL..;R3..-BL.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;40;16;1600 kPa;500 kPa;;350 kPa;47 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Change-over valve";;ZR2340;;;300;"EU\Products\Water solutions\Rotary product range valves\Change-over ball valve\Internal thread, 3-way, L-bore\"
61357;NRF230A-3-S2-O;"Spring-return rotary actuator";;Actuator;;3-point;;;NO;"90 s";;;"2 x SPDT";AC 230 V;"10 Nm";IP54;NRF230A-3-S2-O;NRF230A-3-S2-O_datasheet_en-gb.pdf;;PIC_EU_NRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;311;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\"
4940;LRF230-S-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;"2 x SPDT";AC 230 V;"4 Nm";IP54;LRF230-S-O;LRF230-S-O_datasheet_en-gb.pdf;;PIC_EU_LRF..-S2_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;345;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\LRF.. (4 Nm)\"
