PdmarticleID;Label;"Product family";"Product family short";"Product type";"Medium temperature";Control;"Operating range Y";Communication;"Emergency setting position (POP) deenergised";"Running time motor";"Actuating time motor";"Actuating force";"Auxiliary switch";"Nominal voltage";"Nominal torque";"Degree of protection IEC/EN";"Data sheet name";"Data sheet PDF";3432;"Product picture 4c/bw";DN;PN;"Permissible pressure ps";"Closing pressure Δps";"Differential pressure ∆pmin value";"Differential pressure Δpmax value";kvs;"kvs (Sequence I)";"kvs (Sequence II)";kvmax;"kv variable";"﻿kvs theor.";"kv (factory setting)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax low-n";"Control path leakage rate";"Number of pipe connections";"Pipe connection type";"Measurement ports";Media;"Valve application";"Electrical accessories";"Mechanical accessories";V0;V1;"Version Number";Path
61609;R2015-P4-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;0.4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2315;;;331;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 15\"
5102;H520B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_en-gb.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;20;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;"External thread";;Water;"Control valve";ZH24-1;ZH4520|ZH520;;;292;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\3-way\"
61604;NVFT24-MFT-E;"Spring-return globe valve actuator (TÜV)";;Actuator;;modulating;DC 2...10 V;;NC;;"150 s @ 15 / 18 mm";"1000 N";;AC/DC 24 V;;IP54;NVFT24-MFT-E;H6..S+NVFT24-MFT-E_datasheet_en-gb.pdf;;PIC_EU_NV-1K-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK2-GEN;;;;300;"EU\Products\Water solutions\Globe valve range actuators\Spring return actuators\NVFT.. (1000N)\"
5599;NRF24A-MP;"Spring-return rotary actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;NC;"90 s";;;;AC/DC 24 V;10 Nm;IP54;NRF24A-MP;NRF24A-MP_datasheet_en-gb.pdf;;PIC_EU_NRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;418;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\NRF..A (10Nm/5Nm)\Ball valve linkage\modulating, MP\AC/DC 24 V\"
5592;LR24ALON;"Rotary actuator";;Actuator;;communicative;;"LON (FTT-10A)";;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;LR24ALON;LR24ALON_datasheet_en-gb.pdf;;PIC_EU_LR24ALON_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK1-GEN|ZK2-GEN;;;;315;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\"
283544;CQK24A-SR;"SuperCap rotary actuator (ZoneTight)";;Actuator;;modulating;DC 2...10 V;;NC;"75 s";;;;AC/DC 24 V;"1 Nm";IP40;CQK24A-SR;CQK24A-SR_datasheet_en-gb.pdf;;PIC_EU_CQK24A-SZ._4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E;;;108;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
5099;H513B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_en-gb.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;"External thread";;Water;"Control valve";ZH24-1;ZH4515|ZH515;;;294;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\3-way\"
61610;R2015-P63-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2315;;;338;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 15\"
282468;C320Q-J;"Change-over zone valve";QCV;Valve;2...90°C;;;;;;;;;;;;C3..Q-..;C3..Q-.._datasheet_en-gb.pdf;;PIC_EU_C3..Q-.._4C.jpg;20;25;1600 kPa;350 kPa;;280 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";3-way;"Internal thread";0;Water;"Change-over valve";;ZR2320|ZCQ-E;;;147;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Zonen-Ventile\"
61611;R2015-1-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;1 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2315;;;330;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 15\"
100903;P6065W800EV-BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;20 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-BAC;P6..W..EV-BAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;65;16;1600 kPa;690 kPa;;340 kPa;;;;;;40 m³/h;;8 l/s;480 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;461;"EU\Products\Water solutions\VA Units\EV\modulating, BAC\"
5249;R510;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;15;16;1600 kPa;1400 kPa;;200 kPa;1 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4515;;;301;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 15\"
100475;R3020-2P5-1P6-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;2.5 m³/h;1.6 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;267;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
286571;DRC24G-5;"Rotary actuator";;Actuator;;Open-close;;;;"35 s";;;;AC/DC 24 V;"90 Nm";IP66;DRC24G-5;DRC24G-5_datasheet_en-gb.pdf;;PIC_EU_DRC24G-neutral_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|HH24-MG|HT24-MG;;;;81;"EU\Products\Water solutions\Rotary product range actuators\IP66/NEMA4 actuator\DRC..G\"
286575;DR24A-MP-5;"Rotary actuator";;Actuator;;modulating|communicative;DC 2...10 V;MP-Bus;;"150 s";;;;AC/DC 24 V;90 Nm;IP54;DR24A-MP-5;DR24A-MP-5_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;83;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\CM..D.. (2 Nm)\Butterfly valve linkage\modulating, MP\AC/DC 24 V\"
5633;SY4-230-MF-T;"Rotary actuator for butterfly valves";;Actuator;;modulating;DC 2...10 V;;;"16 s";;;"2 x SPDT";AC 230 V;"400 Nm";IP67;SY4-230-MF-T;SY4-230-MF-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK6-GEN;;;;330;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY4.. (400 Nm)\"
5634;SY5-230-MF-T;"Rotary actuator for butterfly valves";;Actuator;;modulating;DC 2...10 V;;;"22 s";;;"2 x SPDT";AC 230 V;"500 Nm";IP67;SY5-230-MF-T;SY5-230-MF-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK6-GEN;;;;330;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY5.. (500 Nm)\"
5258;R531;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;200 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4532;;;298;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 32\"
5254;R518;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;20;16;1600 kPa;1400 kPa;;200 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4520;;;298;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 20\"
61619;R2020-4-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2320;;;305;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 20\"
286572;DRC24A-5;"Rotary actuator";;Actuator;;Open-close;;;;"35 s";;;;AC/DC 24 V;"90 Nm";IP54;DRC24A-5;DRC24A-5_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;78;"EU\Products\Water solutions\Rotary product range actuators\Fast runner actuators\DRC..A (90 Nm)\"
5635;SY6-230-MF-T;"Rotary actuator for butterfly valves";;Actuator;;modulating;DC 2...10 V;;;"32 s";;;"2 x SPDT";AC 230 V;"650 Nm";IP67;SY6-230-MF-T;SY6-230-MF-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;ZK6-GEN;;;;352;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY6.. (750 Nm)\"
61620;R2020-6P3-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2320;;;310;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 20\"
61614;R2015-1P6-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2315;;;336;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 15\"
5257;R529;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;32;16;1600 kPa;1400 kPa;;200 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4532;;;295;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 32\"
5109;H413B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4515;;;300;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
100904;P6080W1100EV-BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;20 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-BAC;P6..W..EV-BAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;80;16;1600 kPa;690 kPa;;340 kPa;;;;;;60 m³/h;;11 l/s;660 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;394;"EU\Products\Water solutions\VA Units\EV\modulating, BAC\"
5108;H412B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4515;;;302;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
5645;SY5-230-SR-T;"Rotary actuator for butterfly valves";;Actuator;;modulating;DC 0.5...10 V;;;"22 s";;;"2 x SPDT";AC 230 V;"500 Nm";IP67;SY5-230-SR-T;SY5-230-SR-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;311;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY5.. (500 Nm)\"
5104;H532B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_en-gb.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;"External thread";;Water;"Control valve";ZH24-1;ZH4532|ZH532;;;290;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\3-way\"
100905;P6100W2000EV-BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;40 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-BAC;P6..W..EV-BAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;100;16;1600 kPa;690 kPa;;340 kPa;;;;;;100 m³/h;;20 l/s;1200 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;400;"EU\Products\Water solutions\VA Units\EV\modulating, BAC\"
61615;R2015-2P5-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2315;;;322;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 15\"
100908;LV24A-TPC;"Globe valve actuator";;Actuator;;Open-close|3-point;;;;;"150 s / 15 mm";"500 N";;AC/DC 24 V;;IP54;LV24A-TPC;LV24A-TPC_datasheet_en-gb.pdf;;PIC_EU_LV24A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;291;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\LV..A (500N)\"
5259;R538;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;40;16;1600 kPa;1400 kPa;;200 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4540;;;300;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 40\"
5629;SY4-24-SR-T;"Rotary actuator for butterfly valves";;Actuator;;modulating;DC 0.5...10 V;;;"23 s";;;"2 x SPDT";AC/DC 24 V;"400 Nm";IP67;SY4-24-SR-T;SY4-24-SR-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;305;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY4.. (400 Nm)\"
5260;R548;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;50;16;1600 kPa;1400 kPa;;200 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4550;;;297;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 50\"
286574;DR24A-SR-5;"Rotary actuator";;Actuator;;modulating;DC 2...10 V;;;"150 s";;;;AC/DC 24 V;"90 Nm";IP54;DR24A-SR-5;DR24A-SR-5_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;79;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\CM..D.. (2 Nm)\"
100906;P6125W3100EV-BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;40 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-BAC;P6..W..EV-BAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;125;16;1600 kPa;690 kPa;;340 kPa;;;;;;160 m³/h;;31 l/s;1860 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;390;"EU\Products\Water solutions\VA Units\EV\modulating, BAC\"
5644;SY4-230-SR-T;"Rotary actuator for butterfly valves";;Actuator;;modulating;DC 0.5...10 V;;;"16 s";;;"2 x SPDT";AC 230 V;"400 Nm";IP67;SY4-230-SR-T;SY4-230-SR-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;315;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY4.. (400 Nm)\"
5255;R522;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;200 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4525;;;295;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 25\"
61616;R2015-4-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2315;;;322;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 15\"
100907;P6150W4500EV-BAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;40 Nm;"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-BAC;P6..W..EV-BAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;150;16;1600 kPa;690 kPa;;340 kPa;;;;;;240 m³/h;;45 l/s;2700 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;396;"EU\Products\Water solutions\VA Units\EV\modulating, BAC\"
101175;LV230A-TPC;"Globe valve actuator";;Actuator;;Open-close|3-point;;;;;"150 s / 15 mm";"500 N";;AC 230 V;;IP54;LV230A-TPC;LV230A-TPC_datasheet_en-gb.pdf;;PIC_EU_LV230A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;310;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\LV..A (500N)\"
61617;R2015-6P3-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2315;;;327;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 15\"
5105;H540B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_en-gb.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;"External thread";;Water;"Control valve";ZH24-1;ZH4540|ZH540;;;296;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\3-way\"
5256;R523;"Characterised control valve";CCV;Valve;6...100°C;;;;;;;;;;;;R5..(K);R5..(K)_datasheet_en-gb.pdf;;PIC_EU_R5_neutral_01_2C.jpg;25;16;1600 kPa;1400 kPa;;200 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"External thread";;Water;"Control valve";ZR24-2;ZR4525;;;297;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\External thread, 3-way\DN 25\"
286573;DR230A-5;"Rotary actuator";;Actuator;;Open-close;;;;"150 s";;;;AC 230 V;"90 Nm";IP54;DR230A-5;DR230A-5_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;80;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\CM..D.. (2 Nm)\"
5630;SY5-24-SR-T;"Rotary actuator for butterfly valves";;Actuator;;modulating;DC 0.5...10 V;;;"30 s";;;"2 x SPDT";AC/DC 24 V;"500 Nm";IP67;SY5-24-SR-T;SY5-24-SR-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;300;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY5.. (500 Nm)\"
5107;H411B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4515;;;309;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
61618;R2015-S1;"Open-close ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;1000 kPa;15 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Shutt-off valve";;ZR2315;;;319;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Internal thread, 2-way\"
5106;H550B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H5..B;H5..B_datasheet_en-gb.pdf;;PIC_EU_H5-B-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";3-way;"External thread";;Water;"Control valve";ZH24-1;ZH4550|ZH550;;;291;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\3-way\"
5114;H432B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4532;;;298;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
5110;H414B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4515;;;304;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
5111;H415B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;15;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4515;;;301;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
61623;R2025-6P3-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2325;;;324;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 25\"
61624;R2025-10-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2325;;;323;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 25\"
61628;R2032-16-S3;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2332;;;308;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 32\"
5265;D6125NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;125;"10 / 16";1600 kPa;;;4 kPa;;;;820 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150|ZD6N-H150;;;327;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
286671;R3020-4-2P5-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;4 m³/h;2.5 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;64;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
286576;DR24A-5;"Rotary actuator";;Actuator;;Open-close;;;;"150 s";;;;AC/DC 24 V;"90 Nm";IP54;DR24A-5;DR24A-5_datasheet_en-gb.pdf;;PIC_EU_DR24A_MF_MP_1Cab_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;82;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\CM..D.. (2 Nm)\"
5660;SY9-230A-3-T;"Rotary actuator for butterfly valves";;Actuator;;Open-close|3-point;;;;"68 s";;;"2 x SPDT";AC 230 V;"2000 Nm";IP67;SY9-230A-3-T;SY9-230A-3-T_datasheet_en-gb.pdf;;PIC_EU_SY9-SY12_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;301;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY9.. (2000 Nm)\"
5657;SY6-230-3-T;"Rotary actuator for butterfly valves";;Actuator;;Open-close|3-point;;;;"38 s";;;"2 x SPDT";AC 230 V;"650 Nm";IP67;SY6-230-3-T;SY6-230-3-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;309;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY6.. (750 Nm)\"
5659;SY8-230A-3-T;"Rotary actuator for butterfly valves";;Actuator;;Open-close|3-point;;;;"59 s";;;"2 x SPDT";AC 230 V;"1500 Nm";IP67;SY8-230A-3-T;SY8-230A-3-T_datasheet_en-gb.pdf;;PIC_EU_SY7-SY8_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;304;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY8.. (1500 Nm)\"
5261;D650NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;50;"10 / 16";1600 kPa;;;10 kPa;;;;90 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;332;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
5262;D665NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;65;"10 / 16";1600 kPa;;;7 kPa;;;;180 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;330;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
101177;NV24A-TPC;"Globe valve actuator";;Actuator;;Open-close|3-point;;;;;"150 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NV24A-TPC;NV24A-TPC_datasheet_en-gb.pdf;;PIC_EU_NV24A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;311;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\NV..A (1000N)\"
286672;R3020-4-4-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;4 m³/h;4 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;68;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
61625;R2025-16-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2325;;;311;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 25\"
101181;SV24A-TPC;"Globe valve actuator";;Actuator;;Open-close|3-point;;;;;"150 s / 20 mm";"1500 N";;AC/DC 24 V;;IP54;SV24A-TPC;SV24A-TPC_datasheet_en-gb.pdf;;PIC_EU_SV24A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;284;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\SV..A (1500N)\"
5115;H440B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4540;;;302;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
5266;D6150NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;150;"10 / 16";1600 kPa;;;2.5 kPa;;;;1600 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150|ZD6N-H150;;;324;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
5112;H420B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;20;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4520;;;301;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
5263;D680NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;80;"10 / 16";1600 kPa;;;6 kPa;;;;300 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;328;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
101187;EV230A-TPC;"Globe valve actuator";;Actuator;;Open-close|3-point;;;;;"150 s / 40 mm";"2500 N";;AC 230 V;;IP54;EV230A-TPC;EV230A-TPC_datasheet_en-gb.pdf;;PIC_EU_EV230A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;328;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\EV..A (2500N)\"
61622;R2020-S2;"Open-close ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;1000 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Shutt-off valve";;ZR2320;;;310;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Internal thread, 2-way\"
5658;SY7-230A-3-T;"Rotary actuator for butterfly valves";;Actuator;;Open-close|3-point;;;;"58 s";;;"2 x SPDT";AC 230 V;"1000 Nm";IP67;SY7-230A-3-T;SY7-230A-3-T_datasheet_en-gb.pdf;;PIC_EU_SY7-SY8_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;307;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY7.. (1000 Nm)\"
286583;DRK24A-5;"SuperCap rotary actuator";;Actuator;;Open-close;;;"NC / NO";"150 s";;;;AC/DC 24 V;"90 Nm";IP54;DRK24A-5;DRK24A-5_datasheet_en-gb.pdf;;PIC_EU_DRK24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;93;"EU\Products\Water solutions\Rotary product range actuators\SuperCap actuators\DRK..A\"
287720;CQK24A-SR-O;"SuperCap rotary actuator (ZoneTight)";;Actuator;;modulating;DC 2...10 V;;NO;"75 s";;;;AC/DC 24 V;"1 Nm";IP40;CQK24A-SR-O;CQK24A-SR-O_datasheet_en-gb.pdf;;PIC_EU_CQK24A-SZ._4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E;;;72;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
5116;H450B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4550;;;300;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
5113;H425B;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H4..B;H4..B_datasheet_en-gb.pdf;;PIC_EU_H4-B-neutral_01_4C.jpg;25;16;1600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;"External thread";;Water;"Control valve";ZH24-1;ZH4525;;;305;"EU\Products\Water solutions\Globe valve range valves\PN16, external thread\2-way\"
5655;SY4-230-3-T;"Rotary actuator for butterfly valves";;Actuator;;Open-close|3-point;;;;"21 s";;;"2 x SPDT";AC 230 V;"400 Nm";IP67;SY4-230-3-T;SY4-230-3-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY4.. (400 Nm)\"
61627;R2025-S2;"Open-close ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;1000 kPa;26 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Shutt-off valve";;ZR2325;;;308;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Internal thread, 2-way\"
101192;NVK24A-3-TPC;"SuperCap globe valve actuator";;Actuator;;3-point;;;"NC / NO";;"150 s / 20 mm";"1000 N";;AC 24 V;;IP54;NVK24A-3-TPC;NVK24A-3-TPC_datasheet_en-gb.pdf;;PIC_EU_NVK24A-3-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;347;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\NVK..A (1000N)\"
101183;SV230A-TPC;"Globe valve actuator";;Actuator;;Open-close|3-point;;;;;"150 s / 20 mm";"1500 N";;AC 230 V;;IP54;SV230A-TPC;SV230A-TPC_datasheet_en-gb.pdf;;PIC_EU_SV230A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;289;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\SV..A (1500N)\"
101185;EV24A-TPC;"Globe valve actuator";;Actuator;;Open-close|3-point;;;;;"150 s / 40 mm";"2500 N";;AC/DC 24 V;;IP54;EV24A-TPC;EV24A-TPC_datasheet_en-gb.pdf;;PIC_EU_EV24A-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;292;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\EV..A (2500N)\"
287721;CQK24A;"SuperCap rotary actuator (ZoneTight)";;Actuator;;Open-close;;;NC;"75 s";;;;AC/DC 24 V;"1 Nm";IP40;CQK24A;CQK24A_datasheet_en-gb.pdf;;PIC_EU_CQK24A-SZ._4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E;;;81;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
5264;D6100NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;100;"10 / 16";1600 kPa;;;4 kPa;;;;580 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";ZR24-F05;ZD6N-S100|ZD6N-H100;;;328;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
286668;R3020-2P5-4-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;20;16;1600 kPa;;;100 kPa;;2.5 m³/h;4 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2320;;;70;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 20\"
287722;CQK24A-O;"SuperCap rotary actuator (ZoneTight)";;Actuator;;Open-close;;;NO;"75 s";;;;AC/DC 24 V;"1 Nm";IP40;CQK24A-O;CQK24A-O_datasheet_en-gb.pdf;;PIC_EU_CQK24A-SZ._4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E;;;73;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
101220;LV24A-SR-TPC;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"150 s / 15 mm";"500 N";;AC/DC 24 V;;IP54;LV24A-SR-TPC;LV24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_LV24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;288;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\LV..A (500N)\"
101214;NVK230A-3;"SuperCap globe valve actuator";;Actuator;;3-point;;;"NC / NO";;"150 s / 20 mm";"1000 N";;AC 230 V;;IP54;NVK230A-3;NVK230A-3_datasheet_en-gb.pdf;;PIC_EU_NVK230A-3_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;312;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\NVK..A (1000N)\"
5663;SY12-230A-3-T;"Rotary actuator for butterfly valves";;Actuator;;Open-close|3-point;;;;"74 s";;;"2 x SPDT";AC 230 V;"3500 Nm";IP67;SY12-230A-3-T;SY12-230A-3-T_datasheet_en-gb.pdf;;PIC_EU_SY9-SY12_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;305;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY12.. (3500 Nm)\"
61639;R2040-S3;"Open-close ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;1000 kPa;31 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Shutt-off valve";;ZR2340;;;297;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Internal thread, 2-way\"
5122;H620N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;20;16;1600 kPa;;;;6.3 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;281;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
61643;R3015-P25-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;0.25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2315;;;338;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 15\"
5279;R3015-P25-P4-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;0.4 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;350;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
61629;R2032-S3;"Open-close ball valve";CV;Valve;-10...120°C;;;;;;;;;;;;R2..-S..;R2..-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;32;16;1600 kPa;1400 kPa;;1000 kPa;32 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Shutt-off valve";;ZR2332;;;295;"EU\Products\Water solutions\Rotary product range valves\Shut-off ball valves\Internal thread, 2-way\"
5118;H612N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;280;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
61637;R2040-16-S3;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;16 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2340;;;306;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 40\"
287983;D6250WL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..WL;D6..WL_datasheet_en-gb.pdf;;PIC_EU_D6..WL_4C.jpg;250;16;1600 kPa;;;2.5 kPa;;;;4400 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150;;;106;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..WL\"
287982;D6250W;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..W;D6..W_datasheet_en-gb.pdf;;PIC_EU_D6..W_4C.jpg;250;"6 / 10 / 16";1600 kPa;;;2.5 kPa;;;;4400 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150;;;98;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..W\"
287984;D6300W;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..W;D6..W_datasheet_en-gb.pdf;;PIC_EU_D6..W_4C.jpg;300;"6 / 10 / 16";1600 kPa;;;2 kPa;;;;7300 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150;;;95;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..W\"
101216;AVK24A-3-TPC;"SuperCap globe valve actuator";;Actuator;;3-point;;;"NC / NO";;"150 s / 32 mm";"2000 N";;AC 24 V;;IP54;AVK24A-3-TPC;AVK24A-3-TPC_datasheet_en-gb.pdf;;PIC_EU_AVK24A-3-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;337;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\AVK..A (2000N)\"
5661;SY10-230A-3-T;"Rotary actuator for butterfly valves";;Actuator;;Open-close|3-point;;;;"73 s";;;"2 x SPDT";AC 230 V;"2500 Nm";IP67;SY10-230A-3-T;SY10-230A-3-T_datasheet_en-gb.pdf;;PIC_EU_SY9-SY12_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;305;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY10.. (2500 Nm)\"
5280;R3015-P25-P63-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;0.63 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;353;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5119;H613N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;280;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
101219;LVC24A-SZ-TPC;"Globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;;;"35 s / 15 mm";"500 N";;AC/DC 24 V;;IP54;LVC24A-SZ-TPC;LVC24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_LVC24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;268;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\LVC..A (500N)\"
101221;LVC24A-SR-TPC;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"35 s / 15 mm";"500 N";;AC/DC 24 V;;IP54;LVC24A-SR-TPC;LVC24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_LVC24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;273;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\LVC..A (500N)\"
287980;D6200W;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..W;D6..W_datasheet_en-gb.pdf;;PIC_EU_D6..W_4C.jpg;200;"6 / 10 / 16";1600 kPa;;;2.5 kPa;;;;2900 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150;;;97;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Wafer type, 2-way, PN16\D6..W\"
61644;R3015-P4-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;0.4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2315;;;339;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 15\"
5120;H614N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;283;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
287981;D6200WL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..WL;D6..WL_datasheet_en-gb.pdf;;PIC_EU_D6..WL_4C.jpg;200;16;1600 kPa;;;2.5 kPa;;;;2900 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150;;;105;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..WL\"
61645;R3015-P63-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;0.63 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2315;;;340;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 15\"
61638;R2040-25-S3;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R2..xx-S..;R2..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R2-neueCCV_01_SW.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;25 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Control valve";;ZR2340;;;306;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 2-way\DN 40\"
5270;D6350NL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..NL;D6..NL_datasheet_en-gb.pdf;;PIC_EU_D6..NL_black_4C.jpg;350;16;1600 kPa;;;1.5 kPa;;;;10900 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S350;;;324;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..NL\"
5278;R3015-P25-P25-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;0.25 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;375;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5281;R3015-P25-1-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;1 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;359;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
101218;LV24A-SZ-TPC;"Globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;;;"150 s / 15 mm";"500 N";;AC/DC 24 V;;IP54;LV24A-SZ-TPC;LV24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_LV24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;295;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\LV..A (500N)\"
5282;R3015-P25-1P3-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.25 m³/h;1.3 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;350;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
101217;AVK230A-3;"SuperCap globe valve actuator";;Actuator;;3-point;;;"NC / NO";;"150 s / 32 mm";"2000 N";;AC 230 V;;IP54;AVK230A-3;AVK230A-3_datasheet_en-gb.pdf;;PIC_EU_AVK230A-3_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;341;"EU\Products\Water solutions\Globe valve range actuators\SuperCap actuators (incl. Fast runner)\AVK..A (2000N)\"
5117;H611N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;286;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
5121;H615N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;15;16;1600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;286;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
59904;SRF24A-O;"Spring-return rotary actuator";;Actuator;;Open-close;;;NO;"75 s";;;;AC/DC 24 V;"20 Nm";IP54;SRF24A-O;SRF24A-O_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;312;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
101223;NVC24A-SZ-TPC;"Globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;;;"35 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NVC24A-SZ-TPC;NVC24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_NVC24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;265;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\NVC..A (1000N)\"
101226;NV24A-SR-TPC;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"150 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NV24A-SR-TPC;NV24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_NV24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;294;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\NV..A (1000N)\"
