PdmarticleID;Label;"Product family";"Product family short";"Product type";"Medium temperature";Control;"Operating range Y";Communication;"Emergency setting position (POP) deenergised";"Running time motor";"Actuating time motor";"Actuating force";"Auxiliary switch";"Nominal voltage";"Nominal torque";"Degree of protection IEC/EN";"Data sheet name";"Data sheet PDF";3432;"Product picture 4c/bw";DN;PN;"Permissible pressure ps";"Closing pressure Δps";"Differential pressure ∆pmin value";"Differential pressure Δpmax value";kvs;"kvs (Sequence I)";"kvs (Sequence II)";kvmax;"kv variable";"﻿kvs theor.";"kv (factory setting)";"Vnom [l/s]";"Vnom [l/min]";"Vnom [l/h]";Vmaxpos1;Vmaxpos2;Vmaxpos3;"Vmax low-n";"Control path leakage rate";"Number of pipe connections";"Pipe connection type";"Measurement ports";Media;"Valve application";"Electrical accessories";"Mechanical accessories";V0;V1;"Version Number";Path
59905;SRF24A-S2;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC/DC 24 V;"20 Nm";IP54;SRF24A-S2;SRF24A-S2_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;318;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
5127;H664N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;65;16;1600 kPa;;;;58 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1-C;;;;279;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
101227;NVC24A-SR-TPC;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"35 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NVC24A-SR-TPC;NVC24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_NVC24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;274;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\NVC..A (1000N)\"
5283;R3015-P4-P25-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.4 m³/h;0.25 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;346;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
61648;R3015-2P5-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;2.5 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2315;;;339;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 15\"
5284;R3015-P4-P4-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.4 m³/h;0.4 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;348;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
61650;R3020-4-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2320;;;323;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 20\"
5288;R3015-P63-P25-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.63 m³/h;0.25 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;351;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5285;R3015-P4-P63-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.4 m³/h;0.63 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;349;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5289;R3015-P63-P4-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.63 m³/h;0.4 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;347;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
61649;R3015-4-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;4 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2315;;;346;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 15\"
5124;H632N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;32;16;1600 kPa;;;;16 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;282;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
5123;H625N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;25;16;1600 kPa;;;;10 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;280;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
288687;CQC230A;"Rotary actuator (ZoneTight)";QCV;Actuator;;Open-close|3-point;;;;"35 s";;;;AC 230 V;"1 Nm";IP40;CQC230A;CQC230A_datasheet_en-gb.pdf;;PIC_EU_CQ24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;60;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
101228;SV24A-SZ-TPC;"Globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;;;"150 s / 20 mm";"1500 N";;AC/DC 24 V;;IP54;SV24A-SZ-TPC;SV24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_SV24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;280;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\SV..A (1500N)\"
288665;PRCA-S2-T;"Rotary actuator";;Actuator;;Open-close|3-point;;;;"35 s";;;"2 x SPDT";"AC 24...240 V / DC 24...125 V";"160 Nm";"IP66 + IP67";PRCA-S2-T;PRCA-S2-T_datasheet_en-gb.pdf;;PIC_EU_PR.._4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZPR01|ZPR02|ZPR03|ZPR05|ZPR06|ZPR08|ZPR09|ZPR10|ZPR11|ZPR12;;;236;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\PR.. (160 Nm)\"
5286;R3015-P4-1-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.4 m³/h;1 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;350;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5129;H679N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;80;16;1600 kPa;;;;90 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1-C;;;;281;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
287985;D6300WL;"Butterfly valve";BFV;Valve;-20...120°C;;;;;;;;;;;;D6..WL;D6..WL_datasheet_en-gb.pdf;;PIC_EU_D6..WL_4C.jpg;300;16;1600 kPa;;;2 kPa;;;;7300 m³/h;;;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;Flange;;Water;"Shutt-off valve";;ZD6N-S150;;;105;"EU\Products\Water solutions\Rotary product range valves\Butterfly valves\Lug type, 2-way\D6..WL\"
5128;H665N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;65;16;1600 kPa;;;;63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1-C;;;;283;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
288688;CQD230A;"Rotary actuator (ZoneTight)";QCV;Actuator;;Open-close|3-point;;;;"15 s";;;;AC 230 V;"1 Nm";IP40;CQD230A;CQD230A_datasheet_en-gb.pdf;;PIC_EU_CQ24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;ZCQ-E|ZCQ-W;;;59;"EU\Products\Water solutions\Rotary product range actuators\CQ actuator\"
5125;H640N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;40;16;1600 kPa;;;;25 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;280;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
5287;R3015-P4-1P3-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.4 m³/h;1.3 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;348;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5126;H650N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;50;16;1600 kPa;;;;40 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;282;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
61647;R3015-1P6-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;1.6 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2315;;;342;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 15\"
101229;SVC24A-SZ-TPC;"Globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;;;"35 s / 20 mm";"1500 N";;AC/DC 24 V;;IP54;SVC24A-SZ-TPC;SVC24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_SVC24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;264;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\SVC..A (1500N)\"
59903;SRF24A;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC/DC 24 V;"20 Nm";IP54;SRF24A;SRF24A_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;308;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
61646;R3015-1-S1;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;1 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2315;;;339;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 15\"
61652;R3025-6P3-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2325;;;339;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 25\"
101222;NV24A-SZ-TPC;"Globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;;;"150 s / 20 mm";"1000 N";;AC/DC 24 V;;IP54;NV24A-SZ-TPC;NV24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_LV24A-SR..SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;292;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\NV..A (1000N)\"
61651;R3020-6P3-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;6.3 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2320;;;318;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 20\"
101230;SV24A-SR-TPC;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"150 s / 20 mm";"1500 N";;AC/DC 24 V;;IP54;SV24A-SR-TPC;SV24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_SV24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;274;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\SV..A (1500N)\"
101233;EVC24A-SZ;"Globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;;;"35 s / 40 mm";"2500 N";;AC/DC 24 V;;IP54;EVC24A-SZ;EVC24A-SZ_datasheet_en-gb.pdf;;PIC_EU_EVC24A-SZ_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;262;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\EVC..A (2500N)\"
59921;SY4-24-3-T;"Rotary actuator for butterfly valves";;Actuator;;Open-close|3-point;;;;"30 s";;;"2 x SPDT";AC/DC 24 V;"400 Nm";IP67;SY4-24-3-T;SY4-24-3-T_datasheet_en-gb.pdf;;PIC_EU_SY2-SY6_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;325;"EU\Products\Water solutions\Rotary product range actuators\SY actuators\SY4.. (400 Nm)\"
5131;H6100N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;100;16;1600 kPa;;;;145 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1-C;;;;279;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
101234;EV24A-SR-TPC;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"150 s / 40 mm";"2500 N";;AC/DC 24 V;;IP54;EV24A-SR-TPC;EV24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_EV24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;286;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\EV..A (2500N)\"
59906;SRF230A;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;;AC 230 V;"20 Nm";IP54;SRF230A;SRF230A_datasheet_en-gb.pdf;;PIC_EU_SRF-neutral-1K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;299;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
303851;EP015R-R6+BAC;"Characterised control valve with sensor-operated flow control";"6-way EPIV";VA-Unit;"6...80°C ";modulating|communicative;DC 2...10 V;"Modbus RTU|BACnet MS/TP|MP-Bus";;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R-R6+BAC;EP..R-R6_BAC_datasheet_en-gb.pdf;;PIC_EU_EP..R-R6+BAC_4C.jpg;15;16;1600 kPa;;;110 kPa;;;;;;1.2 m³/h;;;;1260 l/h;;;;840 l/h;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Pressure independent";CRK24-B1;ZR2315|ZR-004;1.05 l/min;1.05 l/min;130;"EU\Products\Water solutions\VA Units\EPIV\6-way EPIV\"
5292;R3015-P63-1P3-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.63 m³/h;1.3 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;350;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5293;R3015-1-P25-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;1 m³/h;0.25 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;347;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
5134;H613R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;15;6;600 kPa;;;;1.6 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;291;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
303852;EP020R-R6+BAC;"Characterised control valve with sensor-operated flow control";"6-way EPIV";VA-Unit;"6...80°C ";modulating|communicative;DC 2...10 V;"Modbus RTU|BACnet MS/TP|MP-Bus";;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R-R6+BAC;EP..R-R6_BAC_datasheet_en-gb.pdf;;PIC_EU_EP..R-R6+BAC_4C.jpg;20;16;1600 kPa;;;110 kPa;;;;;;2.3 m³/h;;;;2340 l/h;;;;1620 l/h;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Pressure independent";CRK24-B1;ZR2320|ZR-004;1.95 l/min;18.6 l/min;127;"EU\Products\Water solutions\VA Units\EPIV\6-way EPIV\"
5290;R3015-P63-P63-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.63 m³/h;0.63 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;353;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
61653;R3025-10-S2;"Characterised control valve";CCV;Valve;-10...120°C;;;;;;;;;;;;R3..xx-S..;R3..xx-S.._datasheet_en-gb.pdf;;PIC_EU_R3-neueCCV_01_SW.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;10 m³/h;;;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";3-way;"Internal thread";;Water;"Control valve";;ZR2325;;;338;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 3-way\DN 25\"
5130;H680N;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..N;H6..N_datasheet_en-gb.pdf;;PIC_EU_H625N_4C.jpg;80;16;1600 kPa;;;;100 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1-C;;;;285;"EU\Products\Water solutions\Globe valve range valves\PN16, flange\2-way\N\"
101232;EV24A-SZ-TPC;"Globe valve actuator";;Actuator;;modulating;DC 0.5...10 V;;;;"150 s / 40 mm";"2500 N";;AC/DC 24 V;;IP54;EV24A-SZ-TPC;EV24A-SZ-TPC_datasheet_en-gb.pdf;;PIC_EU_EV24A-SZ-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;287;"EU\Products\Water solutions\Globe valve range actuators\Standard actuators\EV..A (2500N)\"
101231;SVC24A-SR-TPC;"Globe valve actuator";;Actuator;;modulating;DC 2...10 V;;;;"35 s / 20 mm";"1500 N";;AC/DC 24 V;;IP54;SVC24A-SR-TPC;SVC24A-SR-TPC_datasheet_en-gb.pdf;;PIC_EU_SVC24A-SR-TPC_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S2A-H;;;;270;"EU\Products\Water solutions\Globe valve range actuators\Fast runner actuators\SVC..A (1500N)\"
5133;H612R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;15;6;600 kPa;;;;1 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;303;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
5135;H614R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;15;6;600 kPa;;;;2.5 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;294;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
5132;H611R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;15;6;600 kPa;;;;0.63 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;313;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
5291;R3015-P63-1-B2;"Characterised control valve";"6-way CCV";Valve;6...80°C;;;;;;;;;;;;R30..-..-..-B2;R30..-..-..-B2_datasheet_en-gb.pdf;;PIC_EU_R3015..-B2_02_4C.jpg;15;16;1600 kPa;;;100 kPa;;0.63 m³/h;1 m³/h;;;;;;;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";6-way;"Internal thread";;Water;"Control valve";;ZR-004|ZR2315;;;348;"EU\Products\Water solutions\Rotary product range valves\Characterised control valves\Internal thread, 6-way\DN 15\"
59907;SRF230A-S2;"Spring-return rotary actuator";;Actuator;;Open-close;;;NC;"75 s";;;"2 x SPDT";AC 230 V;"20 Nm";IP54;SRF230A-S2;SRF230A-S2_datasheet_en-gb.pdf;;PIC_EU_SRF-S2-neutral-2K_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;;314;"EU\Products\Water solutions\Rotary product range actuators\Spring return actuators\SRF..A (20 Nm)\"
5136;H615R;"Globe valve";H;Valve;5...120°C;;;;;;;;;;;;H6..R;H6..R_datasheet_en-gb.pdf;;PIC_EU_H625R_4C.jpg;15;6;600 kPa;;;;4 m³/h;;;;;;;;;;;;;;"max. 0.05% of the kvs value";2-way;Flange;;Water;"Control valve";ZH24-1;;;;291;"EU\Products\Water solutions\Globe valve range valves\PN6, flange\2-way\"
285297;EP040R+KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;EP..R+KMP;EP..R+KMP_datasheet_en-gb.pdf;;PIC_EU_EP..R+KMP_4C.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;;;;;;21.3 m³/h;;2.5 l/s;150 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;108;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
285293;EP015R+KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;EP..R+KMP;EP..R+KMP_datasheet_en-gb.pdf;;PIC_EU_EP..R+KMP_4C.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;;;;;;2.9 m³/h;;0.35 l/s;21 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;111;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
285296;EP032R+KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;EP..R+KMP;EP..R+KMP_datasheet_en-gb.pdf;;PIC_EU_EP..R+KMP_4C.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;;;;;;14.2 m³/h;;1.8 l/s;108 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;107;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
285295;EP025R+KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;EP..R+KMP;EP..R+KMP_datasheet_en-gb.pdf;;PIC_EU_EP..R+KMP_4C.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;;;;;;8.6 m³/h;;1.15 l/s;69 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;108;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
285298;EP050R+KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;EP..R+KMP;EP..R+KMP_datasheet_en-gb.pdf;;PIC_EU_EP..R+KMP_4C.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;;;;;;32.0 m³/h;;4.8 l/s;288 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;107;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
285294;EP020R+KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;EP..R+KMP;EP..R+KMP_datasheet_en-gb.pdf;;PIC_EU_EP..R+KMP_4C.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;;;;;;4.9 m³/h;;0.65 l/s;39 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;107;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
285420;P6125W3100E-MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"40 Nm";IP54;P6..W..E-MOD;P6..W..E-MOD_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;125;16;1600 kPa;690 kPa;;340 kPa;;;;;;175 m³/h;;31 l/s;1860 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN;;;;113;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285417;P6065W800E-MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;P6..W..E-MOD;P6..W..E-MOD_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;65;16;1600 kPa;690 kPa;;340 kPa;;;;;;45 m³/h;;8 l/s;480 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN;;;;114;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285423;EP020R+MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R+MOD;EP..R+MOD_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;;;;;;4.9 m³/h;;0.65 l/s;39 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN;;;;127;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285426;EP040R+MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;EP..R+MOD;EP..R+MOD_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;;;;;;21.3 m³/h;;2.5 l/s;150 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN;;;;136;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285419;P6100W2000E-MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"40 Nm";IP54;P6..W..E-MOD;P6..W..E-MOD_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;100;16;1600 kPa;690 kPa;;340 kPa;;;;;;115 m³/h;;20 l/s;1200 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN;;;;120;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285425;EP032R+MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;EP..R+MOD;EP..R+MOD_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;;;;;;14.2 m³/h;;1.8 l/s;108 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN;;;;128;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285422;EP015R+MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R+MOD;EP..R+MOD_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;;;;;;2.9 m³/h;;0.35 l/s;21 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN;;;;135;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285445;P6065W800EV-KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"20 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-KBAC;P6..W..EV-KBAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;65;16;1600 kPa;690 kPa;;340 kPa;;;;;;40 m³/h;;8 l/s;480 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;121;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\SuperCap-EV\"
285418;P6080W1100E-MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;P6..W..E-MOD;P6..W..E-MOD_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;80;16;1600 kPa;690 kPa;;340 kPa;;;;;;65 m³/h;;11 l/s;660 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN;;;;118;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285421;P6150W4500E-MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"40 Nm";IP54;P6..W..E-MOD;P6..W..E-MOD_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;150;16;1600 kPa;690 kPa;;340 kPa;;;;;;270 m³/h;;45 l/s;2700 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN;;;;117;"EU\Products\Water solutions\VA Units\EPIV\modulating, MOD\"
285424;EP025R+MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;EP..R+MOD;EP..R+MOD_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;;;;;;8.6 m³/h;;1.15 l/s;69 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN;;;;127;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285427;EP050R+MOD;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";communicative;;"Modbus RTU";;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;EP..R+MOD;EP..R+MOD_datasheet_en-gb.pdf;;PIC_EU_EP040R+MP_4C.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;;;;;;32.0 m³/h;;4.8 l/s;288 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";ZK1-GEN|ZK2-GEN;;;;127;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\stetig, MOD\"
285453;EV032R+KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"10 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+KBAC;EV..R+KBAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;32;16;1600 kPa;1400 kPa;;350 kPa;;;;;;14.2 m³/h;;1.8 l/s;108 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;130;"EU\Products\Water solutions\VA Units\EV\SuperCap EV\"
285447;P6100W2000EV-KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"40 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-KBAC;P6..W..EV-KBAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;100;16;1600 kPa;690 kPa;;340 kPa;;;;;;100 m³/h;;20 l/s;1200 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;118;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\SuperCap-EV\"
285449;P6150W4500EV-KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"40 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-KBAC;P6..W..EV-KBAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;150;16;1600 kPa;690 kPa;;340 kPa;;;;;;240 m³/h;;45 l/s;2700 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;120;"EU\Products\Water solutions\VA Units\EV\SuperCap EV\"
285452;EV025R+KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"5 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+KBAC;EV..R+KBAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;25;16;1600 kPa;1400 kPa;;350 kPa;;;;;;8.6 m³/h;;1.15 l/s;69 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;130;"EU\Products\Water solutions\VA Units\EV\SuperCap EV\"
285446;P6080W1100EV-KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"20 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-KBAC;P6..W..EV-KBAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;80;16;1600 kPa;690 kPa;;340 kPa;;;;;;60 m³/h;;11 l/s;660 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;119;"EU\Produkte\Wasseranwendungen\VA Einheiten\EV\SuperCap-EV\"
285455;EV050R+KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"20 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+KBAC;EV..R+KBAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;50;16;1600 kPa;1400 kPa;;350 kPa;;;;;;32.0 m³/h;;4.8 l/s;288 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;130;"EU\Products\Water solutions\VA Units\EV\SuperCap EV\"
285451;EV020R+KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"5 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+KBAC;EV..R+KBAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;20;16;1600 kPa;1400 kPa;;350 kPa;;;;;;4.9 m³/h;;0.65 l/s;39 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;131;"EU\Products\Water solutions\VA Units\EV\SuperCap EV\"
285448;P6125W3100EV-KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"40 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";P6..W..EV-KBAC;P6..W..EV-KBAC_datasheet_en-gb.pdf;;PIC_EU_EnergyValve_black_4C.jpg;125;16;1600 kPa;690 kPa;;340 kPa;;;;;;160 m³/h;;31 l/s;1860 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";Z-STRJ.1|ZR24-F05|ZK1-GEN;;;;120;"EU\Products\Water solutions\VA Units\EV\SuperCap EV\"
285454;EV040R+KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"10 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+KBAC;EV..R+KBAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;40;16;1600 kPa;1400 kPa;;350 kPa;;;;;;21.3 m³/h;;2.5 l/s;150 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;130;"EU\Products\Water solutions\VA Units\EV\SuperCap EV\"
285450;EV015R+KBAC;"Characterised control valve with sensor-operated flow rate or power control, power and energy-monitoring function";EV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;"MP-Bus|BACnet MS/TP|BACnet IP";;"90 s";;;;AC/DC 24 V;"5 Nm";"IP54 (for use of protective cap or grommet for RJ45 socket)";EV..R+KBAC;EV..R+KBAC_datasheet_en-gb.pdf;;PIC_EU_EV032R+BAC_4C.jpg;15;16;1600 kPa;1400 kPa;;350 kPa;;;;;;2.9 m³/h;;0.35 l/s;21 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;"Internal thread";;Water;"Pressure independent";Z-STRJ.1|ZK1-GEN;;;;132;"EU\Products\Water solutions\VA Units\EV\SuperCap EV\"
286582;DRK24A-7;"SuperCap rotary actuator";;Actuator;;Open-close;;;"NC / NO";"150 s";;;;AC/DC 24 V;"90 Nm";IP54;DRK24A-7;DRK24A-7_datasheet_en-gb.pdf;;PIC_EU_DRK24A_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;88;"EU\Products\Water solutions\Rotary product range actuators\SuperCap actuators\DRK..A\"
286299;P6080W1100E-KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;P6..W..E-KMP;P6..W..E-KMP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;80;16;1600 kPa;690 kPa;;340 kPa;;;;;;65 m³/h;;11 l/s;660 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;106;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
286298;P6065W800E-KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;P6..W..E-KMP;P6..W..E-KMP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;65;16;1600 kPa;690 kPa;;340 kPa;;;;;;45 m³/h;;8 l/s;480 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;106;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
286851;P6150W4500E-KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"40 Nm";IP54;P6..W..E-KMP;P6..W..E-KMP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;150;16;1600 kPa;690 kPa;;340 kPa;;;;;;270 m³/h;;45 l/s;2700 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;83;"EU\Produkte\Wasseranwendungen\VA Einheiten\EPIV\SuperCap-EPIV\"
286850;P6125W3100E-KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"40 Nm";IP54;P6..W..E-KMP;P6..W..E-KMP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;125;16;1600 kPa;690 kPa;;340 kPa;;;;;;175 m³/h;;31 l/s;1860 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;83;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
286849;P6100W2000E-KMP;"Communicative characterised control valve with sensor-operated flow control";EPIV;VA-Unit;"-10...120°C ";modulating|communicative;DC 2...10 V;MP-Bus;;"90 s";;;;AC/DC 24 V;"40 Nm";IP54;P6..W..E-KMP;P6..W..E-KMP_datasheet_en-gb.pdf;;PIC_EU_EPIV-schwarz_4C.jpg;100;16;1600 kPa;690 kPa;;340 kPa;;;;;;115 m³/h;;20 l/s;1200 l/min;;;;;;"Leakage rate A, air-bubble-tight (EN 12266-1)";2-way;Flange;;Water;"Pressure independent";ZR24-F05|ZK1-GEN|ZK2-GEN|ZFP2-MP|ZN230-24MP;;;;84;"EU\Products\Water solutions\VA Units\EPIV\SuperCap EPIV\"
287791;LR24A-SZ;"Rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;;"90 s";;;;AC/DC 24 V;"5 Nm";IP54;LR24A-SZ;LR24A-SZ_datasheet_en-gb.pdf;;PIC_EU_LR24A_SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;62;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\LR..A (5 Nm)\"
287792;NR24A-SZ;"Rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;;"90 s";;;;AC/DC 24 V;"10 Nm";IP54;NR24A-SZ;NR24A-SZ_datasheet_en-gb.pdf;;PIC_EU_LR24A_SR_01_4C.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;59;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\NR..A (10 Nm)\"
287793;SR24A-SZ;"Rotary actuator";;Actuator;;modulating;DC 0.5...10 V;;;"90 s";;;;AC/DC 24 V;"20 Nm";IP54;SR24A-SZ;SR24A-SZ_datasheet_en-gb.pdf;;PIC_EU_SR24A-SR_01_4c.jpg;;;;;;;;;;;;;;;;;;;;;;;;;;;S1A|S2A|P140A|P200A|P500A|P1000A|P2800A|P5000A|P10000A;;;;57;"EU\Products\Water solutions\Rotary product range actuators\Standard actuators\SR..A (20 Nm)\"
298135;C225QPT-G;"PI zone valve";PIQCV;Valve;2...90°C;;;;;;;;;;;;C2..QPT-..;C2..QPT-.._datasheet_en-gb.pdf;;PIC_EU_C2..QPT-.._4C.jpg;25;25;1600 kPa;700 kPa;16 kPa;350 kPa;;;;;;;;;;2100 l/h;260 l/h;410 l/h;600 l/h;;"Leakage rate A, tight (EN 12266-1)";2-way;"Internal thread";1;Water;"Pressure independent";;ZR2325|ZCQ-E|ZCQ-FL;;;74;"EU\Products\Water solutions\Rotary product range valves\Pressure-independent CCV\PIQCV\"
307556;C215Q-F;"Zone valve";QCV;Valve;2...90°C;;;;;;;;;;;;C2..Q-..;C2..Q-.._datasheet_en-gb.pdf;;PIC_EU_C2..Q-.._4C.jpg;15;25;1600 kPa;350 kPa;;280 kPa;1.2 m³/h;;;;"0.09 / 0.14 / 0.2 / 0.3 / 0.48 / 0.72 / 1 / 1.2";;;;;;;;;;"Leakage rate A, tight (EN 12266-1)";2-way;"Internal thread";0;Water;"Control valve";;ZR2315|ZCQ-E;;;29;"EU\Produkte\Wasseranwendungen\Drehsortiment Ventile\Zonen-Ventile\"
